!-Generator IDFEditor 1.51
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
! File generated by DesignBuilder - 7.0.2.006 22/12/2023 - 1:02:17 PM
! Source file: C:\Users\AFR004\OneDrive - CSIRO\Clayton building_307\Building model.dsb
! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

  Version,9.6;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\AUS_MELBOURNE_IWEC.epw

  Site:Location,
    Buillding 307,           !- Name
    -37.67,                  !- Latitude {deg}
    144.83,                  !- Longitude {deg}
    10,                      !- Time Zone {hr}
    119;                     !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

  SizingPeriod:DesignDay,
    Summer Design Day in Buillding 307 (01-01:31-12) Jun,  !- Name
    6,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    17.8,                    !- Maximum Dry-Bulb Temperature {C}
    8.1,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    12.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99903.6,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Buillding 307 (01-01:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    16.2,                    !- Maximum Dry-Bulb Temperature {C}
    7.8,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    10.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99903.6,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Buillding 307 (01-01:31-12) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    20,                      !- Maximum Dry-Bulb Temperature {C}
    9.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    12.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99903.6,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Buillding 307 (01-01:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    24.5,                    !- Maximum Dry-Bulb Temperature {C}
    12.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    14.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99903.6,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Buillding 307 (01-01:31-12),  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    2.8,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    2.8,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99903.6,                 !- Barometric Pressure {Pa}
    3.4,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    Buillding 307 (01-01:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2002,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2002,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in October,  !- Start Date
    Last Sunday in March;    !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

  Site:GroundTemperature:FCfactorMethod,18.43,18.81,17.96,16.70,13.44,10.98,9.35,8.90,9.84,11.81,14.41,16.78;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    10,                      !- Annual Average Outdoor Air Temperature {C}
    20;                      !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========
! Not limited

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========
! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
! Name
! Type
! Type
! All days in year
! All hours in day

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Name
! Type
! Type
! All days in year
! All hours in day

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Name
! Type
! Type
! All days in year
! All hours in day

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Name
! Type
! Type
! All days in year
! All hours in day

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

! Name
! All days in year

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! Name
! All days in year

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Off 24/7

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Schedule: Chilled water flow set point temperature: Always 6 C

  Schedule:Compact,
    Chilled water flow set point temperature: Always 6 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6;          !- Field 3

! Schedule: Hot Water flow set point temperature: Always 80.0 C

  Schedule:Compact,
    Hot Water flow set point temperature: Always 80.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,80;         !- Field 3

! Schedule: Air loop cooling set point temperature: Always 14.0 C

  Schedule:Compact,
    Air loop cooling set point temperature: Always 14.0 C,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,14;         !- Field 3

! Schedule: Control type schedule: Always 4

  Schedule:Compact,
    Control type schedule: Always 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

! Schedule: Relative humidity setpoint schedule: Always 50.00

  Schedule:Compact,
    Relative humidity setpoint schedule: Always 50.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,50;         !- Field 3

! Schedule: Fraction of outdoor air schedule: Always 0.5

  Schedule:Compact,
    Fraction of outdoor air schedule: Always 0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

! Schedule: Min outdoor air schedule: Always 1.00

  Schedule:Compact,
    Min outdoor air schedule: Always 1.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Heating Fanger comfort setpoint: Always -0.5

  Schedule:Compact,
    Heating Fanger comfort setpoint: Always -0.5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,-0.5;       !- Field 3

! Schedule: Cooling Fanger comfort setpoint: Always  0.1

  Schedule:Compact,
    Cooling Fanger comfort setpoint: Always  0.1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1;        !- Field 3

! Schedule: Fan operation mode - Cycling

  Schedule:Compact,
    Fan operation mode - Cycling,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Schedule: Heat recovery heating setpoint temperature: Always 11

  Schedule:Compact,
    Heat recovery heating setpoint temperature: Always 11,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,11;         !- Field 3

! Schedule: Zone CO2 setpoint: Always 900ppm

  Schedule:Compact,
    Zone CO2 setpoint: Always 900ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,900;        !- Field 3

! Schedule: Min CO2 concentration: Always 600ppm

  Schedule:Compact,
    Min CO2 concentration: Always 600ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,600;        !- Field 3

! Schedule: Generic contaminant setpoint: Always 0.5ppm

  Schedule:Compact,
    Generic contaminant setpoint: Always 0.5ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.5;        !- Field 3

! Schedule: Air distribution effectiveness (always 1)

  Schedule:Compact,
    Air distribution effectiveness (always 1),  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Loop high setpoint temperature: Always 32.00

  Schedule:Compact,
    Loop high setpoint temperature: Always 32.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,32;         !- Field 3

! Schedule: Loop low setpoint temperature: Always 15.00

  Schedule:Compact,
    Loop low setpoint temperature: Always 15.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,15;         !- Field 3

! Schedule: Max CO2 concentration: Always 900ppm

  Schedule:Compact,
    Max CO2 concentration: Always 900ppm,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,900;        !- Field 3

! Schedule: Default Air Velocity for Comfort Calculations

  Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.1370;     !- Field 3

! Schedule: Cooling fraction schedule

  Schedule:Compact,
    Cooling fraction schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Heating fraction schedule

  Schedule:Compact,
    Heating fraction schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Ground floor_AC_Heating set point schedule

  Schedule:Compact,
    Ground floor_AC_Heating set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 18:00,21,         !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,0;          !- Field 13

! Schedule: NCC_Office_OpenOff_Occ

  Schedule:Compact,
    NCC_Office_OpenOff_Occ,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.10,       !- Field 5
    Until: 09:00,0.20,       !- Field 7
    Until: 17:00,0.70,       !- Field 9
    Until: 18:00,0.35,       !- Field 11
    Until: 19:00,0.10,       !- Field 13
    Until: 21:00,0.05,       !- Field 15
    Until: 24:00,0,          !- Field 17
    For: Weekends,           !- Field 19
    Until: 24:00,0,          !- Field 20
    For: Holidays,           !- Field 22
    Until: 24:00,0,          !- Field 23
    For: AllOtherDays,       !- Field 25
    Until: 24:00,0;          !- Field 26

! Schedule: Ground floor_AC_Cooling set point schedule

  Schedule:Compact,
    Ground floor_AC_Cooling set point schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:00,40,         !- Field 3
    Until: 18:00,22,         !- Field 5
    Until: 24:00,40,         !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,40,         !- Field 10
    For: AllOtherDays,       !- Field 12
    Until: 24:00,40;         !- Field 13

  Schedule:Compact,
    Activity Schedule 132,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 132,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 25668, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 25668, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 25678, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 25678, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5086,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 5086,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5100,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 5100,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5107,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 5107,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5127,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 5127,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5134,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 5134,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5142,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 5142,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5150,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 5150,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5157,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 5157,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5166,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 5166,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5176,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 5176,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5187,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 5187,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5196,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 5196,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5203,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 5203,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5214,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 5214,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5221,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 5221,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5229,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 5229,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5236,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 5236,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5246,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 5246,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18706, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18706, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18713, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18713, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 25708, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 25708, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 25715, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 25715, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 25724, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 25724, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5421,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 5421,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18368, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18368, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18400, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18400, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18409, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18409, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18426, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18426, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18435, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18435, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18446, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18446, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18465, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18465, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18478, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18478, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18485, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18485, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18497, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18497, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18505, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18505, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18515, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18515, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18522, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18522, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18530, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18530, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18537, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18537, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18544, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18544, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18551, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18551, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18558, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18558, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18565, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18565, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18572, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18572, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18579, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18579, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18586, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18586, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18593, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18593, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18610, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18610, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18618, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18618, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18636, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18636, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18644, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18644, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18652, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18652, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18660, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18660, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18667, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18667, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18675, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18675, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 18683, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 18683, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5482,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 5482,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 5516,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 5516,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27458, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27458, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27468, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27468, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27481, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27481, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27515, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27515, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27523, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27523, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27544, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27544, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27556, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27556, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27565, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27565, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27576, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27576, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27583, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27583, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27590, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27590, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27598, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27598, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27608, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27608, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27619, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27619, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27627, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27627, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27634, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27634, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27644, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27644, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27651, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27651, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27658, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27658, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27665, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27665, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27672, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27672, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27679, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27679, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27708, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27708, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27715, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27715, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27722, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27722, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27729, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27729, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27736, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27736, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27743, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27743, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 27750, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 27750, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

  Schedule:Compact,
    Activity Schedule 26572, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 26572, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.5,         !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,.5;         !- Field 11

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========
! Urea Formaldehyde Foam- thickness 0.1327

  Material,
    Urea Formaldehyde Foam_.1327,  !- Name
    Rough,                   !- Roughness
    0.1327,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    10,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Cast Concrete- thickness 0.1

  Material,
    Cast Concrete_.1,        !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.13,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Floor/Roof Screed- thickness 0.07

  Material,
    Floor/Roof Screed_.07,   !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.73,                    !- Solar Absorptance
    0.73;                    !- Visible Absorptance

! Timber Flooring- thickness 0.03

  Material,
    Timber Flooring_.03,     !- Name
    Rough,                   !- Roughness
    0.03,                    !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

! Cast Concrete (Dense)- thickness 0.1

  Material,
    Cast Concrete (Dense)_.1,!- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.025

  Material,
    Gypsum Plasterboard_.025,!- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brickwork Outer- thickness 0.1

  Material,
    Brickwork Outer_.1,      !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0795

  Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Name
    Rough,                   !- Roughness
    0.0795,                  !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1

  Material,
    Concrete Block (Medium)_.1,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0.013

  Material,
    Gypsum Plastering_.013,  !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Asphalt 1- thickness 0.01

  Material,
    Asphalt 1_.01,           !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! MW Glass Wool (rolls)- thickness 0.1445

  Material,
    MW Glass Wool (rolls)_.1445,  !- Name
    Rough,                   !- Roughness
    0.1445,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Plasterboard- thickness 0.013

  Material,
    Plasterboard_.013,       !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! External Rendering- thickness 0.025

  Material,
    External Rendering_.025, !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    1300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! MW Stone Wool (rolls)- thickness 0.1482

  Material,
    MW Stone Wool (rolls)_.1482,  !- Name
    Rough,                   !- Roughness
    0.1482,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Timber Flooring- thickness 0.005

  Material,
    Timber Flooring_.005,    !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1200,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========
!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer
! Material Name
! Roughness
! Resistance {M**2K/W} will give Total Resistance 1
! Thermal Absorptance
! Solar Absorptance
! Visible Absorptance

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

! Special material to represent an R-value for the next construction

  Material:NoMass,
    5_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction

  Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction

  Material:NoMass,
    11_RVAL_3,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction

  Material:NoMass,
    12_RVAL_2,               !- Name
    Rough,                   !- Roughness
    0.18,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

  WindowMaterial:Glazing,
    2,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    38,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.740,                   !- Solar Transmittance at Normal Incidence
    0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    0.100,                   !- Back Side Solar Reflectance at Normal Incidence
    0.820,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.120,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.20,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

  WindowMaterial:Gas,
    1002,                    !- Name
    Air,                     !- Gas Type
    0.013;                   !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1002,     !- Name
    Air,                     !- Gas Type
    0.0065;                  !- Thickness {m}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Project ground floor

  Construction,
    Project ground floor,    !- Name
    Urea Formaldehyde Foam_.1327,  !- Outside Layer
    Cast Concrete_.1,        !- Layer 2
    Floor/Roof Screed_.07,   !- Layer 3
    Timber Flooring_.03;     !- Layer 4

! <Previous reversed>

  Construction,
    Project ground floor_Rev,!- Name
    Timber Flooring_.03,     !- Outside Layer
    Floor/Roof Screed_.07,   !- Layer 2
    Cast Concrete_.1,        !- Layer 3
    Urea Formaldehyde Foam_.1327;  !- Layer 4

! Project internal floor_Reversed

  Construction,
    Project internal floor_Reversed,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>

  Construction,
    Project internal floor_Reversed_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! Project partition

  Construction,
    Project partition,       !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    5_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! <Previous reversed>

  Construction,
    Project partition_Rev,   !- Name
    Gypsum Plasterboard_.025,!- Outside Layer
    6_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.025;!- Layer 3

! Project wall

  Construction,
    Project wall,            !- Name
    Brickwork Outer_.1,      !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Layer 2
    Concrete Block (Medium)_.1,  !- Layer 3
    Gypsum Plastering_.013;  !- Layer 4

! <Previous reversed>

  Construction,
    Project wall_Rev,        !- Name
    Gypsum Plastering_.013,  !- Outside Layer
    Concrete Block (Medium)_.1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,  !- Layer 3
    Brickwork Outer_.1;      !- Layer 4

! Project internal floor

  Construction,
    Project internal floor,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>

  Construction,
    Project internal floor_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! Project flat roof

  Construction,
    Project flat roof,       !- Name
    Asphalt 1_.01,           !- Outside Layer
    MW Glass Wool (rolls)_.1445,  !- Layer 2
    11_RVAL_3,               !- Layer 3
    Plasterboard_.013;       !- Layer 4

! <Previous reversed>

  Construction,
    Project flat roof_Rev,   !- Name
    Plasterboard_.013,       !- Outside Layer
    12_RVAL_2,               !- Layer 2
    MW Glass Wool (rolls)_.1445,  !- Layer 3
    Asphalt 1_.01;           !- Layer 4

! Project external floor

  Construction,
    Project external floor,  !- Name
    External Rendering_.025, !- Outside Layer
    MW Stone Wool (rolls)_.1482,  !- Layer 2
    Timber Flooring_.005;    !- Layer 3

! <Previous reversed>

  Construction,
    Project external floor_Rev,  !- Name
    Timber Flooring_.005,    !- Outside Layer
    MW Stone Wool (rolls)_.1482,  !- Layer 2
    External Rendering_.025; !- Layer 3

! Project internal mass

  Construction,
    Project internal mass,   !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>

  Construction,
    Project internal mass_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

  Construction,
    Project external glazing - 1001,  !- Name
    38,                      !- Outside Layer
    1002,                    !- Layer 2
    2;                       !- Layer 3

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========
! Basement - Stair + lobby + Lift

  Zone,
    Basement:StairXLobbyXLift,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    125.5472,                !- Volume {m3}
    35.8706,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.101 - Lobby

  Zone,
    FirstFloor:1X101XLobby,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    107.2392,                !- Volume {m3}
    31.5409,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - Stair 1

  Zone,
    FirstFloor:Stair1,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    20.8033,                 !- Volume {m3}
    6.1186,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Basement - B. 113 - Corridor

  Zone,
    BasementQ1:BX113XCorridor,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    60.1577,                 !- Volume {m3}
    17.1879,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Basement - B.112 - Toilet

  Zone,
    BasementQ1:BX112XToilet, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    4.9143,                  !- Volume {m3}
    1.4041,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Basement - Bikes rack

  Zone,
    BasementQ1:BikesRack,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    351.7259,                !- Volume {m3}
    110.5612,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Basement - B.109 - Toilet

  Zone,
    BasementQ1:BX109XToilet, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    4.8948,                  !- Volume {m3}
    1.3985,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Basement - B.110 - Washroom

  Zone,
    BasementQ1:BX110XWashroom,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    13.3283,                 !- Volume {m3}
    3.8081,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Basement - B.111 - Washroom

  Zone,
    BasementQ1:BX111XWashroom,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    13.3482,                 !- Volume {m3}
    3.8138,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Basement - B.101 - Info point

  Zone,
    BasementQ1:BX101XInfoPoint,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    28.3221,                 !- Volume {m3}
    8.092,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Basement - B.114 - Equipment store

  Zone,
    BasementQ1:BX114XEquipmentStore,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    143.8837,                !- Volume {m3}
    41.1096,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Basement - B.116 - Plantroom

  Zone,
    BasementQ1:BX116XPlantroom,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    265.1799,                !- Volume {m3}
    75.7657,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Basement - B.103 - Archive

  Zone,
    BasementQ1:BX103XArchive,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    47.8061,                 !- Volume {m3}
    13.6589,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Basement - B.117 - Undercroft

  Zone,
    BasementQ1:BX117XUndercroft,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    85.204,                  !- Volume {m3}
    24.344,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Basement - B.104 - Corridor

  Zone,
    BasementQ1:BX104XCorridor,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    27.388,                  !- Volume {m3}
    7.8251,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Basement - B.108 - Meeting room

  Zone,
    BasementQ1:BX108XMeetingRoom,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    107.1748,                !- Volume {m3}
    30.6214,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Basement - B.107 - Video conferencing

  Zone,
    BasementQ1:BX107XVdCnfrncng,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    89.7238,                 !- Volume {m3}
    25.6354,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Basement - B.105 - Meeting room

  Zone,
    BasementQ1:BX105XMeetingRoom,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    55.2076,                 !- Volume {m3}
    15.7736,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Basement - B.106 - Tea space

  Zone,
    BasementQ1:BX106XTeaSpace,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    20.5762,                 !- Volume {m3}
    5.8789,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Basement - B.102 - Breakout

  Zone,
    BasementQ1:BX102XBreakout,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    64.5383,                 !- Volume {m3}
    18.4395,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Basement - B.115 - Furniture store

  Zone,
    BasementQ1:BX115XFurnitureStore,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    22.5632,                 !- Volume {m3}
    6.4466,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.L1 - Lift

  Zone,
    GroundFloor:GXL1XLift,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    25.2539,                 !- Volume {m3}
    7.6025,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.100 - Lobby

  Zone,
    GroundFloor:GX100XLobby, !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    144.62,                  !- Volume {m3}
    43.5366,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.L1 - Lift

  Zone,
    FirstFloorQ1:1XL1XLift,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    6.9782,                  !- Volume {m3}
    2.0524,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.100 - Enclosed bridge

  Zone,
    FirstFloorQ1:1X100XEnclosedBridge,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    103.9684,                !- Volume {m3}
    30.5789,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.102 - Lobby

  Zone,
    FirstFloorQ1:1X102XLobby,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    63.0855,                 !- Volume {m3}
    18.5546,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Basement - Stair

  Zone,
    BasementQ2:Stair,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    58.6722,                 !- Volume {m3}
    16.7635,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.103 - Corridor

  Zone,
    GroundFloorQ1:GX103XCorridor,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    228.251,                 !- Volume {m3}
    73.7848,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - Stair 2

  Zone,
    GroundFloorQ1:Stair2,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    59.0279,                 !- Volume {m3}
    17.3612,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.120 - Open office

  Zone,
    GroundFloorQ1:GX120XOpenOffice,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    302.9882,                !- Volume {m3}
    96.9514,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - Stair 1

  Zone,
    GroundFloorQ1:Stair1,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    34.3228,                 !- Volume {m3}
    10.0949,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.104 - Open office

  Zone,
    GroundFloorQ1:GX104XOpenOffice,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    141.679,                 !- Volume {m3}
    41.6703,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.112 - Lunchroom

  Zone,
    GroundFloorQ1:GX112XLunchroom,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    165.6348,                !- Volume {m3}
    48.7161,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.118 - Corridor

  Zone,
    GroundFloorQ1:GX118XCorridor,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    32.5764,                 !- Volume {m3}
    9.5813,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.118A - Plant

  Zone,
    GroundFloorQ1:GX118AXPlant,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    18.234,                  !- Volume {m3}
    5.3629,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.117 - Plant

  Zone,
    GroundFloorQ1:GX117XPlant,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    3.5343,                  !- Volume {m3}
    2.1513,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.119 - Meeting

  Zone,
    GroundFloorQ1:GX119XMeeting,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    73.3212,                 !- Volume {m3}
    21.5651,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.101 - Lobby

  Zone,
    GroundFloorQ1:GX101XLobby,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    35.7447,                 !- Volume {m3}
    10.5131,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.125 - Plant

  Zone,
    GroundFloorQ1:GX125XPlant,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    0.7093,                  !- Volume {m3}
    0.2086,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.126 - Plant

  Zone,
    GroundFloorQ1:GX126XPlant,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    2.4194,                  !- Volume {m3}
    0.7116,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.127 - Plant

  Zone,
    GroundFloorQ1:GX127XPlant,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    2.5991,                  !- Volume {m3}
    0.7645,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.103B - Plant

  Zone,
    GroundFloorQ1:GX103BXPlant,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    3.9015,                  !- Volume {m3}
    1.1475,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.129 - Plant

  Zone,
    GroundFloorQ1:GX129XPlant,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    3.9015,                  !- Volume {m3}
    1.1475,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.130 - Plant

  Zone,
    GroundFloorQ1:GX130XPlant,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    3.179,                   !- Volume {m3}
    0.935,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.103C - Plant

  Zone,
    GroundFloorQ1:GX103CXPlant,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    3.179,                   !- Volume {m3}
    0.935,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.103A - Plant

  Zone,
    GroundFloorQ1:GX103AXPlant,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    0.7809,                  !- Volume {m3}
    0.2297,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.105 - Meeting

  Zone,
    GroundFloorQ1:GX105XMeeting,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    40.273,                  !- Volume {m3}
    11.845,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.113 - Resource

  Zone,
    GroundFloorQ1:GX113XResource,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    13.0815,                 !- Volume {m3}
    3.8475,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.114 - Washroom

  Zone,
    GroundFloorQ1:GX114XWashroom,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    17.9265,                 !- Volume {m3}
    5.2725,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.107 - Open office

  Zone,
    GroundFloorQ1:GX107XOpenOffice,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    81.4241,                 !- Volume {m3}
    32.1131,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.116 - Toilet

  Zone,
    GroundFloorQ1:GX116XToilet,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    17.6715,                 !- Volume {m3}
    5.1975,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.115 - Toilet

  Zone,
    GroundFloorQ1:GX115XToilet,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    22.721,                  !- Volume {m3}
    9.4026,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.121 - Office

  Zone,
    GroundFloorQ1:GX121XOffice,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    13.4656,                 !- Volume {m3}
    3.9605,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.110 - Office

  Zone,
    GroundFloorQ1:GX110XOffice,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    16.9348,                 !- Volume {m3}
    4.9808,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.123 - Meeting

  Zone,
    GroundFloorQ1:GX123XMeeting,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    27.2893,                 !- Volume {m3}
    8.0263,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.109 - Office

  Zone,
    GroundFloorQ1:GX109XOffice,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    14.6889,                 !- Volume {m3}
    4.3203,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.128 - Plant

  Zone,
    GroundFloorQ1:GX128XPlant,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    18.234,                  !- Volume {m3}
    5.3629,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.108 - Meeting

  Zone,
    GroundFloorQ1:GX108XMeeting,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    76.003,                  !- Volume {m3}
    22.3538,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.102 - Lobby

  Zone,
    GroundFloorQ1:GX102XLobby,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    55.1017,                 !- Volume {m3}
    16.2064,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Ground floor - G.111 - Open linkway

  Zone,
    GroundFloorQ2:GX111XOpenLinkway,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    476.946,                 !- Volume {m3}
    143.5806,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.119 - Open linkway

  Zone,
    FirstFloorQ2:1X119XOpenLinkway,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    488.174,                 !- Volume {m3}
    143.5806,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.117A - Plant

  Zone,
    FirstFloorQ3:1X117AXPlant,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    12.0601,                 !- Volume {m3}
    3.5471,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.118 - Office

  Zone,
    FirstFloorQ3:1X118XOffice,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    54.4909,                 !- Volume {m3}
    16.0267,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.103 - Corridor

  Zone,
    FirstFloorQ3:1X103XCorridor,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    257.1711,                !- Volume {m3}
    75.6385,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.122 - Meeting

  Zone,
    FirstFloorQ3:1X122XMeeting,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    44.7104,                 !- Volume {m3}
    13.1501,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.123 - Open office

  Zone,
    FirstFloorQ3:1X123XOpenOffice,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    272.7423,                !- Volume {m3}
    87.6445,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.116 - Toilet

  Zone,
    FirstFloorQ3:1X116XToilet,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    14.9802,                 !- Volume {m3}
    5.2298,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.120 - Office

  Zone,
    FirstFloorQ3:1X120XOffice,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    13.4616,                 !- Volume {m3}
    3.9593,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.113 - Students

  Zone,
    FirstFloorQ3:1X113XStudents,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    80.0409,                 !- Volume {m3}
    23.5414,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.103F - Plant

  Zone,
    FirstFloorQ3:1X103FXPlant,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    2.2894,                  !- Volume {m3}
    0.6733,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.103B - Plant

  Zone,
    FirstFloorQ3:1X103BXPlant,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.3547,                  !- Volume {m3}
    0.3984,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.121 - Meeting

  Zone,
    FirstFloorQ3:1X121XMeeting,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    26.5643,                 !- Volume {m3}
    7.813,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.114 - Washroom

  Zone,
    FirstFloorQ3:1X114XWashroom,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    15.3277,                 !- Volume {m3}
    4.5081,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.112 - Open office

  Zone,
    FirstFloorQ3:1X112XOpenOffice,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    117.5392,                !- Volume {m3}
    34.5704,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.117 - Corridor

  Zone,
    FirstFloorQ3:1X117XCorridor,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    18.6514,                 !- Volume {m3}
    5.4857,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.124 - Plant

  Zone,
    FirstFloorQ3:1X124XPlant,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.4514,                  !- Volume {m3}
    0.4269,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.115 - Toilet

  Zone,
    FirstFloorQ3:1X115XToilet,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    14.7847,                 !- Volume {m3}
    4.3484,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.117B - Plant

  Zone,
    FirstFloorQ3:1X117BXPlant,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    2.1318,                  !- Volume {m3}
    0.627,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.110 - Meeting

  Zone,
    FirstFloorQ3:1X110XMeeting,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    19.4702,                 !- Volume {m3}
    5.7265,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.109 - Meeting

  Zone,
    FirstFloorQ3:1X109XMeeting,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    19.4128,                 !- Volume {m3}
    5.7096,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.103A - Plant

  Zone,
    FirstFloorQ3:1X103AXPlant,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1.2809,                  !- Volume {m3}
    0.3767,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.103D - Plant

  Zone,
    FirstFloorQ3:1X103DXPlant,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    2.8578,                  !- Volume {m3}
    0.8405,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.104 - Open office

  Zone,
    FirstFloorQ3:1X104XOpenOffice,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    305.144,                 !- Volume {m3}
    89.7482,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.103E - Plant

  Zone,
    FirstFloorQ3:1X103EXPlant,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    3.7269,                  !- Volume {m3}
    1.0962,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.105 - Office

  Zone,
    FirstFloorQ3:1X105XOffice,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    11.1149,                 !- Volume {m3}
    3.2691,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.106 - Office

  Zone,
    FirstFloorQ3:1X106XOffice,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    15.1213,                 !- Volume {m3}
    4.4474,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.108 - Office

  Zone,
    FirstFloorQ3:1X108XOffice,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    11.1149,                 !- Volume {m3}
    3.2691,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.107 - Office

  Zone,
    FirstFloorQ3:1X107XOffice,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    15.1213,                 !- Volume {m3}
    4.4474,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.103G - Plant

  Zone,
    FirstFloorQ3:1X103GXPlant,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    2.3562,                  !- Volume {m3}
    0.693,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - 1.103C - Plant

  Zone,
    FirstFloorQ3:1X103CXPlant,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    5.791,                   !- Volume {m3}
    1.7032,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! First floor - ST.02 - Stair

  Zone,
    FirstFloorQ4:STX02XStair,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    59.5371,                 !- Volume {m3}
    17.5109,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========
! Basement, Stair + lobby + Lift, Ground floor - 43.879 m2 (Ground), Surface Area: 18.576m2

  BuildingSurface:Detailed,
    Basement:StairXLobbyXLift_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Basement:StairXLobbyXLift,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,12.29442727,0,  !- X,Y,Z ==> Vertex 1 {m}
    -5.1294117,12.29442727,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.1294117,17.41133916,0,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,17.41133916,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair + lobby + Lift, Ground floor - 43.879 m2 (Ground), Surface Area: 8.074m2

  BuildingSurface:Detailed,
    Basement:StairXLobbyXLift_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Basement:StairXLobbyXLift,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,6.20289305,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.98203704,6.20289305,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.98203704,8.92507724,0,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,8.92507724,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair + lobby + Lift, Ground floor - 43.879 m2 (Ground), Surface Area: 17.229m2

  BuildingSurface:Detailed,
    Basement:StairXLobbyXLift_GroundFloor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    Basement:StairXLobbyXLift,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,8.92507724,0,  !- X,Y,Z ==> Vertex 1 {m}
    -5.1294117,8.92507724,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.1294117,12.29442727,0,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,12.29442727,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair + lobby + Lift, Ceiling - 43.879 m2, Surface Area: 2.1562

  BuildingSurface:Detailed,
    Basement:StairXLobbyXLift_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement:StairXLobbyXLift,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:Stair1_Floor_0_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1294117,8.92507724,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.98203704,8.92507724,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.98203704,9.92920621,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1294117,9.92920621,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair + lobby + Lift, Ceiling - 43.879 m2, Surface Area: 2.1562 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:Stair1_Floor_0_0_10000,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:Stair1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement:StairXLobbyXLift_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.98203704,8.92507724,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.1294117,8.92507724,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -5.1294117,9.92920621,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -2.98203704,9.92920621,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair + lobby + Lift, Ceiling - 43.879 m2, Surface Area: 11.0522

  BuildingSurface:Detailed,
    Basement:StairXLobbyXLift_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement:StairXLobbyXLift,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:Stair1_Floor_0_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.98203704,6.20289305,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,6.20289305,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,9.92920621,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -2.98203704,9.92920621,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair + lobby + Lift, Ceiling - 43.879 m2, Surface Area: 11.0522 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:Stair1_Floor_0_0_10001,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:Stair1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement:StairXLobbyXLift_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,6.20289305,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.98203704,6.20289305,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.98203704,9.92920621,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,9.92920621,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair + lobby + Lift, Ceiling - 43.879 m2, Surface Area: 12.0942

  BuildingSurface:Detailed,
    Basement:StairXLobbyXLift_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement:StairXLobbyXLift,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX101XLobby_Floor_0_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1294117,9.92920621,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,9.92920621,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1294117,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair + lobby + Lift, Ceiling - 43.879 m2, Surface Area: 12.0942 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX101XLobby_Floor_0_0_10002,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX101XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement:StairXLobbyXLift_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,9.92920621,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.1294117,9.92920621,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -5.1294117,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair + lobby + Lift, Ceiling - 43.879 m2, Surface Area: 18.5763

  BuildingSurface:Detailed,
    Basement:StairXLobbyXLift_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Basement:StairXLobbyXLift,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX102XLobby_Floor_0_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1294117,12.29442727,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,12.29442727,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,17.41133916,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1294117,17.41133916,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair + lobby + Lift, Ceiling - 43.879 m2, Surface Area: 18.5763 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX102XLobby_Floor_0_0_10003,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX102XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement:StairXLobbyXLift_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,12.29442727,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.1294117,12.29442727,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -5.1294117,17.41133916,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,17.41133916,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair + lobby + Lift, Partition - 21.320 m2 (Basement, B.101 - Info point, Basement, B.102 - Breakout), Surface Area: 16.5565

  BuildingSurface:Detailed,
    Basement:StairXLobbyXLift_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Basement:StairXLobbyXLift,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX101XInfoPoint_Partition_4_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,7.56398515,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,12.29442727,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,7.56398515,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair + lobby + Lift, Partition - 21.320 m2 (Basement, B.101 - Info point, Basement, B.102 - Breakout), Surface Area: 16.5565 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX101XInfoPoint_Partition_4_0_10004,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX101XInfoPoint,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement:StairXLobbyXLift_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,12.29442727,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,7.56398515,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,7.56398515,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair + lobby + Lift, Partition - 21.320 m2 (Basement, B.101 - Info point, Basement, B.102 - Breakout), Surface Area: 4.7638

  BuildingSurface:Detailed,
    Basement:StairXLobbyXLift_Partition_2_1_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Basement:StairXLobbyXLift,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX102XBreakout_Partition_6_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,6.20289305,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,7.56398515,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,7.56398515,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,6.20289305,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair + lobby + Lift, Partition - 21.320 m2 (Basement, B.101 - Info point, Basement, B.102 - Breakout), Surface Area: 4.7638 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX102XBreakout_Partition_6_0_10005,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX102XBreakout,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Basement:StairXLobbyXLift_Partition_2_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,7.56398515,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,6.20289305,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,6.20289305,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,7.56398515,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair + lobby + Lift, Wall - 5.190 m2 - 0.0°, Surface Area: 5.190m2

  BuildingSurface:Detailed,
    Basement:StairXLobbyXLift_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Basement:StairXLobbyXLift,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,12.29442727,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.4990406448,12.29442727,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.4990406448,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair + lobby + Lift, Wall - 17.909 m2 - 90.0°, Surface Area: 17.909m2

  BuildingSurface:Detailed,
    Basement:StairXLobbyXLift_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Basement:StairXLobbyXLift,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.4990406448,12.29442727,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.4990406448,17.411339164,0,  !- X,Y,Z ==> Vertex 2 {m}
    -1.4990406448,17.411339164,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -1.4990406448,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair + lobby + Lift, Wall - 12.706 m2 - 0.0°, Surface Area: 12.706m2

  BuildingSurface:Detailed,
    Basement:StairXLobbyXLift_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Basement:StairXLobbyXLift,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.4990406448,17.411339164,0,  !- X,Y,Z ==> Vertex 1 {m}
    -5.1294116986,17.411339164,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.1294116986,17.411339164,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -1.4990406448,17.411339164,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair + lobby + Lift, Wall - 29.702 m2 - 270.0°, Surface Area: 29.702m2

  BuildingSurface:Detailed,
    Basement:StairXLobbyXLift_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Basement:StairXLobbyXLift,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1294116986,17.411339164,0,  !- X,Y,Z ==> Vertex 1 {m}
    -5.1294116986,8.925077242,0,  !- X,Y,Z ==> Vertex 2 {m}
    -5.1294116986,8.925077242,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1294116986,17.411339164,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair + lobby + Lift, Wall - 7.516 m2 - 180.0°, Surface Area: 7.516m2

  BuildingSurface:Detailed,
    Basement:StairXLobbyXLift_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Basement:StairXLobbyXLift,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1294116986,8.925077242,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.9820370396,8.925077242,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.9820370396,8.925077242,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1294116986,8.925077242,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair + lobby + Lift, Wall - 9.528 m2 - 270.0°, Surface Area: 9.528m2

  BuildingSurface:Detailed,
    Basement:StairXLobbyXLift_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Basement:StairXLobbyXLift,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.9820370396,8.925077242,0,  !- X,Y,Z ==> Vertex 1 {m}
    -2.9820370396,6.20289305,0,  !- X,Y,Z ==> Vertex 2 {m}
    -2.9820370396,6.20289305,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -2.9820370396,8.925077242,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair + lobby + Lift, Wall - 10.381 m2 - 180.0°, Surface Area: 10.381m2

  BuildingSurface:Detailed,
    Basement:StairXLobbyXLift_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    Basement:StairXLobbyXLift,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.9820370396,6.20289305,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,6.20289305,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,6.20289305,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -2.9820370396,6.20289305,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Floor - 35.805 m2, Surface Area: 5.1345

  BuildingSurface:Detailed,
    FirstFloor:1X101XLobby_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    FirstFloor:1X101XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:Stair1_Ceiling_1_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,8.92507724,7,  !- X,Y,Z ==> Vertex 1 {m}
    -5.1294117,8.92507724,7,  !- X,Y,Z ==> Vertex 2 {m}
    -5.1294117,9.92920621,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,9.92920621,7;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Floor - 35.805 m2, Surface Area: 5.1345 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:Stair1_Ceiling_1_0_10006,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    GroundFloorQ1:Stair1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:1X101XLobby_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1294117,8.92507724,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,8.92507724,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,9.92920621,7,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1294117,9.92920621,7;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Floor - 35.805 m2, Surface Area: 12.0942

  BuildingSurface:Detailed,
    FirstFloor:1X101XLobby_Floor_0_1_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    FirstFloor:1X101XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX101XLobby_Ceiling_1_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,9.92920621,7,  !- X,Y,Z ==> Vertex 1 {m}
    -5.1294117,9.92920621,7,  !- X,Y,Z ==> Vertex 2 {m}
    -5.1294117,12.29442727,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,12.29442727,7;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Floor - 35.805 m2, Surface Area: 12.0942 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX101XLobby_Ceiling_1_0_10007,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    GroundFloorQ1:GX101XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:1X101XLobby_Floor_0_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1294117,9.92920621,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,9.92920621,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,12.29442727,7,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1294117,12.29442727,7;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Floor - 35.805 m2, Surface Area: 18.5763

  BuildingSurface:Detailed,
    FirstFloor:1X101XLobby_Floor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    FirstFloor:1X101XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX102XLobby_Ceiling_1_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,12.29442727,7,  !- X,Y,Z ==> Vertex 1 {m}
    -5.1294117,12.29442727,7,  !- X,Y,Z ==> Vertex 2 {m}
    -5.1294117,17.41133916,7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,17.41133916,7;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Floor - 35.805 m2, Surface Area: 18.5763 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX102XLobby_Ceiling_1_0_10008,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    GroundFloorQ1:GX102XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:1X101XLobby_Floor_0_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1294117,12.29442727,7,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,12.29442727,7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,17.41133916,7,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1294117,17.41133916,7;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Roof - 35.805 m2, Surface Area: 4.997m2

  BuildingSurface:Detailed,
    FirstFloor:1X101XLobby_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloor:1X101XLobby,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.4990406448,8.925077244,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.0160442548,8.925077244,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.0160442548,12.294427274,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -1.4990406448,12.294427274,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Roof - 35.805 m2, Surface Area: 30.808m2

  BuildingSurface:Detailed,
    FirstFloor:1X101XLobby_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloor:1X101XLobby,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1294116948,8.925077244,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.4990406448,8.925077244,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.4990406448,17.411339164,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1294116948,17.411339164,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Partition - 11.793 m2 (First floor, 1.103 - Corridor, First floor, 1.103A - Plant, First floor, 1.104 - Open office), Surface Area: 8.68

  BuildingSurface:Detailed,
    FirstFloor:1X101XLobby_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloor:1X101XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_9_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,9.81442727,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,12.29442727,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,12.29442727,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,9.81442727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Partition - 11.793 m2 (First floor, 1.103 - Corridor, First floor, 1.103A - Plant, First floor, 1.104 - Open office), Surface Area: 8.68 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_9_0_10009,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:1X101XLobby_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,12.29442727,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,9.81442727,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,9.81442727,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,12.29442727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Partition - 11.793 m2 (First floor, 1.103 - Corridor, First floor, 1.103A - Plant, First floor, 1.104 - Open office), Surface Area: 2.1875

  BuildingSurface:Detailed,
    FirstFloor:1X101XLobby_Partition_2_1_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloor:1X101XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103AXPlant_Partition_4_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,9.18942727,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,9.81442727,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,9.81442727,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,9.18942727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Partition - 11.793 m2 (First floor, 1.103 - Corridor, First floor, 1.103A - Plant, First floor, 1.104 - Open office), Surface Area: 2.1875 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103AXPlant_Partition_4_0_10010,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:1X101XLobby_Partition_2_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,9.81442727,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,9.18942727,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,9.18942727,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,9.81442727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Partition - 11.793 m2 (First floor, 1.103 - Corridor, First floor, 1.103A - Plant, First floor, 1.104 - Open office), Surface Area: 0.9252

  BuildingSurface:Detailed,
    FirstFloor:1X101XLobby_Partition_2_2_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloor:1X101XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Partition_7_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,8.92507724,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,9.18942727,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,9.18942727,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,8.92507724,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Partition - 11.793 m2 (First floor, 1.103 - Corridor, First floor, 1.103A - Plant, First floor, 1.104 - Open office), Surface Area: 0.9252 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Partition_7_0_10011,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:1X101XLobby_Partition_2_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,9.18942727,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,8.92507724,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,8.92507724,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,9.18942727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Partition - 5.190 m2 (First floor, 1.119 - Open linkway), Surface Area: 5.1905

  BuildingSurface:Detailed,
    FirstFloor:1X101XLobby_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloor:1X101XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ2:1X119XOpenLinkway_Partition_5_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,12.29442727,7,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,12.29442727,7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,12.29442727,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,12.29442727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Partition - 5.190 m2 (First floor, 1.119 - Open linkway), Surface Area: 5.1905 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ2:1X119XOpenLinkway_Partition_5_0_10012,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ2:1X119XOpenLinkway,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:1X101XLobby_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,12.29442727,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,12.29442727,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,12.29442727,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,12.29442727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Partition - 17.909 m2 (First floor, 1.102 - Lobby, First floor, 1.119 - Open linkway), Surface Area: 3.5901

  BuildingSurface:Detailed,
    FirstFloor:1X101XLobby_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloor:1X101XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ1:1X102XLobby_Partition_7_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.4990406448,16.38559299,7,  !- X,Y,Z ==> Vertex 1 {m}
    -1.4990406448,17.41133916,7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.4990406448,17.41133916,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -1.4990406448,16.38559299,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Partition - 17.909 m2 (First floor, 1.102 - Lobby, First floor, 1.119 - Open linkway), Surface Area: 3.5901 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ1:1X102XLobby_Partition_7_0_10013,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ1:1X102XLobby,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:1X101XLobby_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.4990406448,17.41133916,7,  !- X,Y,Z ==> Vertex 1 {m}
    -1.4990406448,16.38559299,7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.4990406448,16.38559299,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -1.4990406448,17.41133916,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Partition - 17.909 m2 (First floor, 1.102 - Lobby, First floor, 1.119 - Open linkway), Surface Area: 14.3191

  BuildingSurface:Detailed,
    FirstFloor:1X101XLobby_Partition_4_1_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloor:1X101XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ2:1X119XOpenLinkway_Partition_4_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.4990406448,12.29442727,7,  !- X,Y,Z ==> Vertex 1 {m}
    -1.4990406448,16.38559299,7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.4990406448,16.38559299,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -1.4990406448,12.29442727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Partition - 17.909 m2 (First floor, 1.102 - Lobby, First floor, 1.119 - Open linkway), Surface Area: 14.3191 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ2:1X119XOpenLinkway_Partition_4_0_10014,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ2:1X119XOpenLinkway,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:1X101XLobby_Partition_4_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.4990406448,16.38559299,7,  !- X,Y,Z ==> Vertex 1 {m}
    -1.4990406448,12.29442727,7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.4990406448,12.29442727,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -1.4990406448,16.38559299,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Partition - 12.706 m2 (First floor, 1.102 - Lobby), Surface Area: 12.7063

  BuildingSurface:Detailed,
    FirstFloor:1X101XLobby_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloor:1X101XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ1:1X102XLobby_Partition_6_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,17.411339164,7,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,17.411339164,7,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,17.411339164,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,17.411339164,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Partition - 12.706 m2 (First floor, 1.102 - Lobby), Surface Area: 12.7063 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ1:1X102XLobby_Partition_6_0_10015,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ1:1X102XLobby,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:1X101XLobby_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.12941169,17.411339164,7,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,17.411339164,7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,17.411339164,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,17.411339164,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Wall - 29.702 m2 - 270.0°, Surface Area: 29.702m2

  BuildingSurface:Detailed,
    FirstFloor:1X101XLobby_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloor:1X101XLobby,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1294116986,17.411339164,7,  !- X,Y,Z ==> Vertex 1 {m}
    -5.1294116986,8.925077242,7,  !- X,Y,Z ==> Vertex 2 {m}
    -5.1294116986,8.925077242,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1294116986,17.411339164,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Wall - 7.516 m2 - 180.0°, Surface Area: 7.516m2

  BuildingSurface:Detailed,
    FirstFloor:1X101XLobby_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloor:1X101XLobby,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1294116986,8.925077242,7,  !- X,Y,Z ==> Vertex 1 {m}
    -2.9820370396,8.925077242,7,  !- X,Y,Z ==> Vertex 2 {m}
    -2.9820370396,8.925077242,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1294116986,8.925077242,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Partition - 10.381 m2 (First floor, Stair 1), Surface Area: 10.381

  BuildingSurface:Detailed,
    FirstFloor:1X101XLobby_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloor:1X101XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stair1_Partition_3_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.98203704,8.925077242,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,8.925077242,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,8.925077242,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -2.98203704,8.925077242,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.101 - Lobby, Partition - 10.381 m2 (First floor, Stair 1), Surface Area: 10.381 <Other side>

  BuildingSurface:Detailed,
    FirstFloor:Stair1_Partition_3_0_10016,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloor:Stair1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:1X101XLobby_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,8.925077242,7,  !- X,Y,Z ==> Vertex 1 {m}
    -2.98203704,8.925077242,7,  !- X,Y,Z ==> Vertex 2 {m}
    -2.98203704,8.925077242,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,8.925077242,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, Stair 1, Floor - 8.074 m2, Surface Area: 8.074

  BuildingSurface:Detailed,
    FirstFloor:Stair1_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    FirstFloor:Stair1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:Stair1_Ceiling_1_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,6.20289305,7,  !- X,Y,Z ==> Vertex 1 {m}
    -2.98203704,6.20289305,7,  !- X,Y,Z ==> Vertex 2 {m}
    -2.98203704,8.92507724,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,8.92507724,7;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, Stair 1, Floor - 8.074 m2, Surface Area: 8.074 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:Stair1_Ceiling_1_0_10017,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Rev,  !- Construction Name
    GroundFloorQ1:Stair1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stair1_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.98203704,6.20289305,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,6.20289305,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,8.92507724,7,  !- X,Y,Z ==> Vertex 3 {m}
    -2.98203704,8.92507724,7;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, Stair 1, Roof - 8.074 m2, Surface Area: 8.074m2

  BuildingSurface:Detailed,
    FirstFloor:Stair1_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloor:Stair1,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.9820370396,6.20289305,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,6.20289305,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,8.925077242,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -2.9820370396,8.925077242,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, Stair 1, Partition - 9.528 m2 (First floor, 1.104 - Open office), Surface Area: 9.5276

  BuildingSurface:Detailed,
    FirstFloor:Stair1_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloor:Stair1,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Partition_7_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,6.20289305,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,8.92507724,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,8.92507724,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,6.20289305,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, Stair 1, Partition - 9.528 m2 (First floor, 1.104 - Open office), Surface Area: 9.5276 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Partition_7_0_10018,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloor:Stair1_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,8.92507724,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,6.20289305,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,6.20289305,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,8.92507724,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, Stair 1, Wall - 9.528 m2 - 270.0°, Surface Area: 9.528m2

  BuildingSurface:Detailed,
    FirstFloor:Stair1_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloor:Stair1,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.9820370396,8.925077242,7,  !- X,Y,Z ==> Vertex 1 {m}
    -2.9820370396,6.20289305,7,  !- X,Y,Z ==> Vertex 2 {m}
    -2.9820370396,6.20289305,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -2.9820370396,8.925077242,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, Stair 1, Wall - 10.381 m2 - 180.0°, Surface Area: 10.381m2

  BuildingSurface:Detailed,
    FirstFloor:Stair1_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloor:Stair1,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.9820370396,6.20289305,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,6.20289305,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,6.20289305,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -2.9820370396,6.20289305,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ground floor - 18.641 m2 (Ground), Surface Area: 3.539m2

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.4161827272,2.8786804066,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.2855642072,2.8786804066,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.2855642072,6.0089624599,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.4161827272,6.0085793466,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ground floor - 18.641 m2 (Ground), Surface Area: 3.577m2

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2855642072,1.2968307166,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.0243271672,1.2968307166,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.0243271672,2.8786804066,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.2855642072,2.8786804066,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ground floor - 18.641 m2 (Ground), Surface Area: 5.347m2

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_GroundFloor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2855642072,2.8786804066,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.9015137172,2.8786804066,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.9093187772,4.4605300966,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.2855642072,4.4605300966,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ground floor - 18.641 m2 (Ground), Surface Area: 6.178m2

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_GroundFloor_0_0_3,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2855642072,4.4605300966,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.2975001572,4.4605300966,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.2975001572,6.0103138266,0,  !- X,Y,Z ==> Vertex 3 {m}
    21.2855642072,6.0089624566,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 1.6313

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118XCorridor_Floor_0_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.69911124,3.6718953332,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    19.94911124,3.6755020174,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    19.94911124,4.9787025374,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    18.69911124,4.9787025374,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 1.6313 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118XCorridor_Floor_0_0_10019,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX118XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX113XCorridor_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.94911124,3.6755020174,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    18.69911124,3.6718953332,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    18.69911124,4.9787025374,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.94911124,4.9787025374,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 0.954

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118XCorridor_Floor_0_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.2975001526,4.4605300986,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.90931878,4.4605300997,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.9169645864,6.0101039163,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.2975001516,6.0103138236,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 0.954 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118XCorridor_Floor_0_0_10020,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX118XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX113XCorridor_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.90931878,4.4605300997,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.2975001526,4.4605300986,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.2975001516,6.0103138236,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.9169645864,6.0101039163,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 1.8431

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118XCorridor_Floor_0_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.90541625,3.6696052474,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    18.6991112408,3.6718953347,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    18.6991112395,6.0098388836,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.9169645864,6.0101039163,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 1.8431 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118XCorridor_Floor_0_0_10021,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX118XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX113XCorridor_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.6991112408,3.6718953347,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.90541625,3.6696052474,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.9169645864,6.0101039163,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    18.6991112395,6.0098388836,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 0.0872

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX117XPlant_Floor_0_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,4.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.2835454315,4.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.28397835,6.00896299,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,6.00899175,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 0.0872 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX117XPlant_Floor_0_0_10022,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX117XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX113XCorridor_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2835454315,4.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,4.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,6.00899175,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.28397835,6.00896299,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 1.7361

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_Ceiling_1_1_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX117XPlant_Floor_0_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.94911124,3.67550202,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.28299944,3.67935075,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.2835454315,4.97870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.94911124,4.97870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 1.7361 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX117XPlant_Floor_0_0_10023,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX117XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX113XCorridor_Ceiling_1_1_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.28299944,3.67935075,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    19.94911124,3.67550202,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    19.94911124,4.97870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.2835454315,4.97870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 1.7313

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX119XMeeting_Floor_0_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.28333588,4.4800211,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    22.41618273,4.4800211,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    22.41618273,6.00857934,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.2839783519,6.0089629929,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 1.7313 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX119XMeeting_Floor_0_0_10024,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX119XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX113XCorridor_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.41618273,4.4800211,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.28333588,4.4800211,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.2839783519,6.0089629929,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.41618273,6.00857934,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 3.2728

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX116XToilet_Floor_0_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.69911124,1.29683072,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,1.29683072,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,3.47870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.69911124,3.47870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 3.2728 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX116XToilet_Floor_0_0_10025,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX116XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX113XCorridor_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,1.29683072,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    19.69911124,1.29683072,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    19.69911124,3.47870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,3.47870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 0.6728

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Floor_0_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.90151372,2.87868041,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    19.02432717,2.87868041,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    19.02432717,3.47870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.90447431,3.47870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 0.6728 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Floor_0_0_10026,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX113XCorridor_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.02432717,2.87868041,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.90151372,2.87868041,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.90447431,3.47870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.02432717,3.47870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 1.4723

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_Ceiling_1_4_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Floor_0_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.02432717,1.29683072,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    19.69911124,1.29683072,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    19.69911124,3.47870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.02432717,3.47870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 1.4723 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Floor_0_0_10027,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX113XCorridor_Ceiling_1_4_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.69911124,1.29683072,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    19.02432717,1.29683072,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    19.02432717,3.47870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.69911124,3.47870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 0.6445

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_Ceiling_1_4_2,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Floor_0_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.9044743102,3.47870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,3.47870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,3.6791087,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.90541625,3.66960525,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 0.6445 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Floor_0_0_10028,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX113XCorridor_Ceiling_1_4_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,3.47870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.9044743102,3.47870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.90541625,3.66960525,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,3.6791087,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 0.1987

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_Ceiling_1_4_3,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Floor_0_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,1.29683072,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.28199829,1.29683072,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.28299944,3.67935075,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,3.6791087034,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 0.1987 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Floor_0_0_10029,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX113XCorridor_Ceiling_1_4_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.28199829,1.29683072,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,1.29683072,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,3.6791087034,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.28299944,3.67935075,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 1.8123

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_Ceiling_1_5_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX121XOffice_Floor_0_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.28556421,2.87868041,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    22.41618273,2.87868041,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    22.41618273,4.4800211,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.28333588,4.4800211,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 1.8123 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX121XOffice_Floor_0_0_10030,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX121XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX113XCorridor_Ceiling_1_5_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.41618273,2.87868041,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.28556421,2.87868041,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.28333588,4.4800211,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.41618273,4.4800211,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 2.5768

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_Ceiling_1_7_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX128XPlant_Floor_0_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.69911124,4.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,4.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,6.0089917505,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    18.69911124,6.0098388874,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Ceiling - 18.641 m2, Surface Area: 2.5768 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX128XPlant_Floor_0_0_10031,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX128XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX113XCorridor_Ceiling_1_7_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,4.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    18.69911124,4.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    18.69911124,6.0098388874,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,6.0089917505,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Partition - 5.536 m2 (Basement, B.112 - Toilet), Surface Area: 5.5365

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX112XToilet_Partition_4_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2855642072,1.29683072,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.2855642072,2.87868041,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.2855642072,2.87868041,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.2855642072,1.29683072,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Partition - 5.536 m2 (Basement, B.112 - Toilet), Surface Area: 5.5365 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX112XToilet_Partition_4_0_10032,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX112XToilet, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX113XCorridor_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2855642072,2.87868041,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.2855642072,1.29683072,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.2855642072,1.29683072,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.2855642072,2.87868041,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Partition - 3.957 m2 (Basement, B.112 - Toilet), Surface Area: 3.9572

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX112XToilet_Partition_3_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.28556421,2.8786804085,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.41618273,2.8786804085,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.41618273,2.8786804085,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.28556421,2.8786804085,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Partition - 3.957 m2 (Basement, B.112 - Toilet), Surface Area: 3.9572 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX112XToilet_Partition_3_0_10033,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX112XToilet, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX113XCorridor_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.41618273,2.8786804085,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.28556421,2.8786804085,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.28556421,2.8786804085,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.41618273,2.8786804085,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Partition - 10.955 m2 (Basement, Bikes rack), Surface Area: 10.9546

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Partition_12_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.4161827252,2.87868041,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.4161827252,6.00857934,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.4161827252,6.00857934,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.4161827252,2.87868041,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Partition - 10.955 m2 (Basement, Bikes rack), Surface Area: 10.9546 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Partition_12_0_10034,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX113XCorridor_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.4161827252,6.00857934,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.4161827252,2.87868041,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.4161827252,2.87868041,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.4161827252,6.00857934,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Partition - 17.915 m2 (Basement, B.116 - Plantroom), Surface Area: 17.9154

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX116XPlantroom_Partition_7_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.4161827292,6.0085793424,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.297500153,6.0103138295,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.297500153,6.0103138295,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.4161827292,6.0085793424,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Partition - 17.915 m2 (Basement, B.116 - Plantroom), Surface Area: 17.9154 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_Partition_7_0_10035,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX113XCorridor_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.297500153,6.0103138295,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.4161827292,6.0085793424,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.4161827292,6.0085793424,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.297500153,6.0103138295,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Partition - 5.424 m2 (Basement, B.104 - Corridor), Surface Area: 5.4242

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX104XCorridor_Partition_2_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.297500155,6.01031383,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.297500155,4.4605301,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.297500155,4.4605301,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.297500155,6.01031383,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Partition - 5.424 m2 (Basement, B.104 - Corridor), Surface Area: 5.4242 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX104XCorridor_Partition_2_0_10036,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX104XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX113XCorridor_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.297500155,4.4605301,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.297500155,6.01031383,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.297500155,6.01031383,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.297500155,4.4605301,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Partition - 2.141 m2 (Basement, B.108 - Meeting room), Surface Area: 2.1414

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX108XMeetingRoom_Partition_3_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.29750015,4.4605301003,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.90931878,4.4605301003,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.90931878,4.4605301003,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.29750015,4.4605301003,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Partition - 2.141 m2 (Basement, B.108 - Meeting room), Surface Area: 2.1414 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX108XMeetingRoom_Partition_3_0_10037,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX108XMeetingRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX113XCorridor_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.90931878,4.4605301003,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.29750015,4.4605301003,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.29750015,4.4605301003,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.90931878,4.4605301003,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Partition - 5.537 m2 (Basement, B.108 - Meeting room), Surface Area: 5.5365

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX108XMeetingRoom_Partition_2_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.9093187822,4.4605301039,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.9015137177,2.8786804094,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.9015137177,2.8786804094,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.9093187822,4.4605301039,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Partition - 5.537 m2 (Basement, B.108 - Meeting room), Surface Area: 5.5365 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX108XMeetingRoom_Partition_2_0_10038,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX108XMeetingRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX113XCorridor_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.9015137177,2.8786804094,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.9093187822,4.4605301039,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.9093187822,4.4605301039,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.9015137177,2.8786804094,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Partition - 3.930 m2 (Basement, B.109 - Toilet), Surface Area: 3.9298

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX109XToilet_Partition_3_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.90151372,2.8786804085,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.02432717,2.8786804085,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.02432717,2.8786804085,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.90151372,2.8786804085,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Partition - 3.930 m2 (Basement, B.109 - Toilet), Surface Area: 3.9298 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX109XToilet_Partition_3_0_10039,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX109XToilet, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX113XCorridor_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.02432717,2.8786804085,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.90151372,2.8786804085,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.90151372,2.8786804085,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.02432717,2.8786804085,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Partition - 5.536 m2 (Basement, B.109 - Toilet), Surface Area: 5.5365

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX109XToilet_Partition_2_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0243271712,2.87868041,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.0243271712,1.29683072,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.0243271712,1.29683072,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.0243271712,2.87868041,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Partition - 5.536 m2 (Basement, B.109 - Toilet), Surface Area: 5.5365 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX109XToilet_Partition_2_0_10040,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX109XToilet, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX113XCorridor_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0243271712,1.29683072,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.0243271712,2.87868041,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.0243271712,2.87868041,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.0243271712,1.29683072,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Partition - 3.957 m2 (Basement, B.110 - Washroom), Surface Area: 3.9572

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX110XWashroom_Partition_3_0_10041,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.02432717,1.2968307166,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.15494569,1.2968307166,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.15494569,1.2968307166,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.02432717,1.2968307166,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Partition - 3.957 m2 (Basement, B.110 - Washroom), Surface Area: 3.9572 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX110XWashroom_Partition_3_0_10041,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX110XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX113XCorridor_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.15494569,1.2968307166,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.02432717,1.2968307166,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.02432717,1.2968307166,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    20.15494569,1.2968307166,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Partition - 3.957 m2 (Basement, B.111 - Washroom), Surface Area: 3.9572

  BuildingSurface:Detailed,
    BasementQ1:BX113XCorridor_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX113XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX111XWashroom_Partition_4_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.15494569,1.2968307166,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.28556421,1.2968307166,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.28556421,1.2968307166,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    20.15494569,1.2968307166,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B. 113 - Corridor, Partition - 3.957 m2 (Basement, B.111 - Washroom), Surface Area: 3.9572 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX111XWashroom_Partition_4_0_10042,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX111XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX113XCorridor_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.28556421,1.2968307166,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.15494569,1.2968307166,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.15494569,1.2968307166,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.28556421,1.2968307166,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.112 - Toilet, Ground floor - 1.788 m2 (Ground), Surface Area: 1.788m2

  BuildingSurface:Detailed,
    BasementQ1:BX112XToilet_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BX112XToilet, !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.4161827252,1.2968307166,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.2855642072,1.2968307166,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.2855642072,2.8786804085,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.4161827252,2.8786804085,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.112 - Toilet, Ceiling - 1.788 m2, Surface Area: 0.8942

  BuildingSurface:Detailed,
    BasementQ1:BX112XToilet_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX112XToilet, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX121XOffice_Floor_0_0_10043,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.28556421,2.08775556,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    22.41618273,2.08775556,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    22.41618273,2.87868041,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.28556421,2.87868041,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.112 - Toilet, Ceiling - 1.788 m2, Surface Area: 0.8942 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX121XOffice_Floor_0_0_10043,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX121XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX112XToilet_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.41618273,2.08775556,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.28556421,2.08775556,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.28556421,2.87868041,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.41618273,2.87868041,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.112 - Toilet, Ceiling - 1.788 m2, Surface Area: 0.8942

  BuildingSurface:Detailed,
    BasementQ1:BX112XToilet_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX112XToilet, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX123XMeeting_Floor_0_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.28556421,1.29683072,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    22.41618273,1.29683072,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    22.41618273,2.08775556,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.28556421,2.08775556,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.112 - Toilet, Ceiling - 1.788 m2, Surface Area: 0.8942 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX123XMeeting_Floor_0_0_10044,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX123XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX112XToilet_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.41618273,1.29683072,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.28556421,1.29683072,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.28556421,2.08775556,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.41618273,2.08775556,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.112 - Toilet, Partition - 5.536 m2 (Basement, Bikes rack), Surface Area: 5.5365

  BuildingSurface:Detailed,
    BasementQ1:BX112XToilet_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX112XToilet, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Partition_13_0_10045,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.4161827252,1.29683072,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.4161827252,2.87868041,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.4161827252,2.87868041,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.4161827252,1.29683072,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.112 - Toilet, Partition - 5.536 m2 (Basement, Bikes rack), Surface Area: 5.5365 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Partition_13_0_10045,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX112XToilet_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.4161827252,2.87868041,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.4161827252,1.29683072,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.4161827252,1.29683072,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.4161827252,2.87868041,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.112 - Toilet, Partition - 3.957 m2 (Basement, B.111 - Washroom), Surface Area: 3.9572

  BuildingSurface:Detailed,
    BasementQ1:BX112XToilet_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX112XToilet, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX111XWashroom_Partition_3_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.28556421,1.2968307166,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.41618273,1.2968307166,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.41618273,1.2968307166,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.28556421,1.2968307166,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.112 - Toilet, Partition - 3.957 m2 (Basement, B.111 - Washroom), Surface Area: 3.9572 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX111XWashroom_Partition_3_0_10046,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX111XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX112XToilet_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.41618273,1.2968307166,0,  !- X,Y,Z ==> Vertex 1 {m}
    21.28556421,1.2968307166,0,  !- X,Y,Z ==> Vertex 2 {m}
    21.28556421,1.2968307166,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.41618273,1.2968307166,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ground floor - 110.561 m2 (Ground), Surface Area: 8.042m2

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.8151914648,9.782956204,0,  !- X,Y,Z ==> Vertex 1 {m}
    30.2622390908,9.7829562068,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.9635694414,12.2944272769,0,  !- X,Y,Z ==> Vertex 3 {m}
    33.8151914729,12.294427278,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ground floor - 110.561 m2 (Ground), Surface Area: 4.535m2

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827304,3.8486563446,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.4161827304,3.8486563445,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.4161827303,6.0085793445,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827303,6.0079554046,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ground floor - 110.561 m2 (Ground), Surface Area: 44.494m2

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_GroundFloor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6050810004,3.8486563447,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827304,3.8486563446,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827301,12.2944272746,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.9635694401,12.2944272748,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ground floor - 110.561 m2 (Ground), Surface Area: 6.942m2

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_GroundFloor_0_0_3,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.88819728,3.1857931041,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.41618273,3.1857931041,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.41618273,3.8486563441,0,  !- X,Y,Z ==> Vertex 3 {m}
    32.88819728,3.8486563441,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ground floor - 110.561 m2 (Ground), Surface Area: 46.553m2

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_GroundFloor_0_0_4,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81819306,-.9147100559,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.41618273,-.8804857059,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.41618273,3.1857931041,0,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,3.1857931041,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 0.3081

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10047,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.19911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,10.47880254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.19911124,10.47880254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 0.3081 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10047,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.19911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.19911124,10.47880254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,10.47880254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 0.589

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.69911124,9.7964268,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,9.78295621,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,9.97870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    30.69911124,9.97870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 0.589 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10048,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,9.78295621,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    30.69911124,9.7964268,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    30.69911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,9.97870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 4.1365

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.51618273,9.82315516,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    30.69911124,9.7964268021,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    30.69911124,10.47880254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.51618273,10.47880254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 4.1365 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10049,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.69911124,9.7964268021,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    24.51618273,9.82315516,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    24.51618273,10.47880254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    30.69911124,10.47880254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 3.0908

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.51618273,10.47880254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    30.69911124,10.47880254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    30.69911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.51618273,10.97870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 3.0908 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10050,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.69911124,10.47880254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    24.51618273,10.47880254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    24.51618273,10.97870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    30.69911124,10.97870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 11.4243

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Ceiling_1_0_4,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10051,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.51618273,10.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.19911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.19911124,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.51618273,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 11.4243 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10051,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Ceiling_1_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.19911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    24.51618273,10.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    24.51618273,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.19911124,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 1.1186

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Ceiling_1_0_5,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10052,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.19911124,10.47880254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,10.47880254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.19911124,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 1.1186 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10052,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Ceiling_1_0_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,10.47880254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.19911124,10.47880254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.19911124,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 3.806

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX120XOpenOffice_Floor_0_0_10053,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8881972939,-.9119185777,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.8181930639,-.9147100593,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.8151914732,3.1857931007,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    32.8881972832,3.1857931083,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 3.806 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Floor_0_0_10053,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.8181930639,-.9147100593,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    32.8881972939,-.9119185777,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    32.8881972832,3.1857931083,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.8151914732,3.1857931007,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 23.5072

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Ceiling_1_1_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX120XOpenOffice_Floor_0_0_10054,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.2803870338,-.8950861363,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    32.8881972939,-.9119185777,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    32.8881972815,3.8486563383,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    28.6050810015,3.8486563372,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 23.5072 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Floor_0_0_10054,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Ceiling_1_1_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8881972939,-.9119185777,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    27.2803870338,-.8950861363,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    28.6050810015,3.8486563372,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    32.8881972815,3.8486563383,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 20.8855

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Ceiling_1_1_2,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX120XOpenOffice_Floor_0_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.5833358833,4.4800211022,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    28.7813901264,4.4800211022,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    30.2622390933,9.7829562122,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    25.5833358833,9.7829562122,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 20.8855 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Floor_0_0_10055,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Ceiling_1_1_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.7813901264,4.4800211022,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    25.5833358833,4.4800211022,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.5833358833,9.7829562122,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    30.2622390933,9.7829562122,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 3.1508

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Ceiling_1_1_3,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX120XOpenOffice_Floor_0_0_10056,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.1991112433,2.0877555478,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827233,2.0877555622,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827152,4.4800210998,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    23.1991112452,4.4800210978,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 3.1508 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Floor_0_0_10056,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Ceiling_1_1_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827233,2.0877555622,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    23.1991112433,2.0877555478,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    23.1991112452,4.4800210978,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827152,4.4800210998,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 18.8805

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Ceiling_1_1_4,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX120XOpenOffice_Floor_0_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827333,-.8867890778,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    27.2803870333,-.8950861385,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    28.7813901252,4.4800211065,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827152,4.4800210998,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 18.8805 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Floor_0_0_10057,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Ceiling_1_1_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    27.2803870333,-.8950861385,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827333,-.8867890778,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827152,4.4800210998,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    28.7813901252,4.4800211065,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 0.1465

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Ceiling_1_1_5,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX120XOpenOffice_Floor_0_0_10058,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    25.58333588,9.78295621,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,9.78295621,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.58333588,9.81854193,3.5;  !- X,Y,Z ==> Vertex 3 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 0.1465 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Floor_0_0_10058,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Ceiling_1_1_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    33.81519147,9.78295621,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    25.58333588,9.78295621,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.58333588,9.81854193,3.5;  !- X,Y,Z ==> Vertex 3 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 4.0691

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX119XMeeting_Floor_0_0_10059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827273,6.0079554,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    25.5833358835,6.0076383336,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.5833358841,9.8185419318,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827276,9.8231551584,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 4.0691 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX119XMeeting_Floor_0_0_10059,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX119XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.5833358835,6.0076383336,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827273,6.0079554,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827276,9.8231551584,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    25.5833358841,9.8185419318,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 4.8397

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Ceiling_1_2_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX119XMeeting_Floor_0_0_10060,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.4161827335,4.4800211025,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    25.5833358833,4.4800210961,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.5833358835,6.0076383336,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.41618273,6.00857934,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 4.8397 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX119XMeeting_Floor_0_0_10060,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX119XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Ceiling_1_2_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.5833358833,4.4800210961,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    22.4161827335,4.4800211025,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    22.41618273,6.00857934,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    25.5833358835,6.0076383336,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 1.25

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX130XPlant_Floor_0_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.69911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    31.94911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    31.94911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    30.69911124,10.97870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 1.25 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX130XPlant_Floor_0_0_10061,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX130XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.94911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    30.69911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    30.69911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    31.94911124,10.97870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 1.25

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103CXPlant_Floor_0_0_10062,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.94911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.19911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.19911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    31.94911124,10.97870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 1.25 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103CXPlant_Floor_0_0_10062,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX103CXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.19911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    31.94911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    31.94911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.19911124,10.97870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 1.873

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Ceiling_1_5_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX121XOffice_Floor_0_0_10063,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.41618273,2.08775556,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    23.19911124,2.08775556,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    23.19911124,4.4800211,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.41618273,4.4800211,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 1.873 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX121XOffice_Floor_0_0_10063,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX121XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Ceiling_1_5_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.19911124,2.08775556,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    22.41618273,2.08775556,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    22.41618273,4.4800211,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    23.19911124,4.4800211,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 6.2399

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Ceiling_1_6_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX123XMeeting_Floor_0_0_10064,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.41618273,-.8804857,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    24.51618273,-.8867890758,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    24.51618273,2.08775556,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.41618273,2.08775556,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Ceiling - 110.561 m2, Surface Area: 6.2399 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX123XMeeting_Floor_0_0_10064,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX123XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Ceiling_1_6_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.51618273,-.8867890758,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    22.41618273,-.8804857,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    22.41618273,2.08775556,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.51618273,2.08775556,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Wall - 11.103 m2 - 90.0°, Surface Area: 11.103m2

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,0.0133692,0,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,3.1857931041,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,3.1857931041,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,0.0133692,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Partition - 3.244 m2 (Basement, B.117 - Undercroft), Surface Area: 3.2445

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX117XUndercroft_Partition_7_0_10065,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,3.1857931041,0,  !- X,Y,Z ==> Vertex 1 {m}
    32.88819728,3.1857931041,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.88819728,3.1857931041,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,3.1857931041,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Partition - 3.244 m2 (Basement, B.117 - Undercroft), Surface Area: 3.2445 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX117XUndercroft_Partition_7_0_10065,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX117XUndercroft,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.88819728,3.1857931041,0,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,3.1857931041,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,3.1857931041,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    32.88819728,3.1857931041,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Partition - 2.320 m2 (Basement, B.117 - Undercroft), Surface Area: 2.32

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX117XUndercroft_Partition_6_0_10066,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8881972825,3.1857931,0,  !- X,Y,Z ==> Vertex 1 {m}
    32.8881972825,3.84865634,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.8881972825,3.84865634,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    32.8881972825,3.1857931,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Partition - 2.320 m2 (Basement, B.117 - Undercroft), Surface Area: 2.32 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX117XUndercroft_Partition_6_0_10066,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX117XUndercroft,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8881972825,3.84865634,0,  !- X,Y,Z ==> Vertex 1 {m}
    32.8881972825,3.1857931,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.8881972825,3.1857931,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    32.8881972825,3.84865634,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Partition - 14.991 m2 (Basement, B.117 - Undercroft), Surface Area: 14.9909

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX117XUndercroft_Partition_5_0_10067,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.88819728,3.8486563421,0,  !- X,Y,Z ==> Vertex 1 {m}
    28.605081,3.8486563421,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.605081,3.8486563421,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    32.88819728,3.8486563421,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Partition - 14.991 m2 (Basement, B.117 - Undercroft), Surface Area: 14.9909 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX117XUndercroft_Partition_5_0_10067,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX117XUndercroft,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.605081,3.8486563421,0,  !- X,Y,Z ==> Vertex 1 {m}
    32.88819728,3.8486563421,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.88819728,3.8486563421,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    28.605081,3.8486563421,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Partition - 21.565 m2 (Basement, B.117 - Undercroft), Surface Area: 21.5647

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX117XUndercroft_Partition_4_0_10068,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6050810013,3.8486563392,0,  !- X,Y,Z ==> Vertex 1 {m}
    30.2622390856,9.7829562038,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.2622390856,9.7829562038,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    28.6050810013,3.8486563392,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Partition - 21.565 m2 (Basement, B.117 - Undercroft), Surface Area: 21.5647 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX117XUndercroft_Partition_4_0_10068,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX117XUndercroft,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.2622390856,9.7829562038,0,  !- X,Y,Z ==> Vertex 1 {m}
    28.6050810013,3.8486563392,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.6050810013,3.8486563392,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    30.2622390856,9.7829562038,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Partition - 12.435 m2 (Basement, B.117 - Undercroft), Surface Area: 12.4353

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX117XUndercroft_Partition_3_0_10069,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.2622390886,9.782956208,0,  !- X,Y,Z ==> Vertex 1 {m}
    33.8151914686,9.7829562085,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.8151914686,9.7829562085,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    30.2622390886,9.782956208,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Partition - 12.435 m2 (Basement, B.117 - Undercroft), Surface Area: 12.4353 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX117XUndercroft_Partition_3_0_10069,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX117XUndercroft,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.8151914686,9.7829562085,0,  !- X,Y,Z ==> Vertex 1 {m}
    30.2622390886,9.782956208,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.2622390886,9.782956208,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.8151914686,9.7829562085,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Partition - 8.790 m2 (Basement, Stair), Surface Area: 8.7901

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ2:Stair_Partition_4_0_10070,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,9.78295621,0,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,12.29442727,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,9.78295621,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Partition - 8.790 m2 (Basement, Stair), Surface Area: 8.7901 <Other side>

  BuildingSurface:Detailed,
    BasementQ2:Stair_Partition_4_0_10070,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ2:Stair,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,12.29442727,0,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,9.78295621,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,9.78295621,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Wall - 32.547 m2 - 0.0°, Surface Area: 32.547m2

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,12.29442727,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827252,12.29442727,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827252,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Partition - 22.003 m2 (Basement, B.116 - Plantroom), Surface Area: 22.0027

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX116XPlantroom_Partition_2_0_10071,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827252,12.29442727,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827252,6.0079554,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827252,6.0079554,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827252,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Partition - 22.003 m2 (Basement, B.116 - Plantroom), Surface Area: 22.0027 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_Partition_2_0_10071,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827252,6.0079554,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827252,12.29442727,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827252,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827252,6.0079554,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Partition - 7.350 m2 (Basement, B.116 - Plantroom), Surface Area: 7.35

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX116XPlantroom_Partition_8_0_10072,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827247,6.0079554013,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.4161827273,6.0085793424,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.4161827273,6.0085793424,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827247,6.0079554013,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Partition - 7.350 m2 (Basement, B.116 - Plantroom), Surface Area: 7.35 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_Partition_8_0_10072,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.4161827273,6.0085793424,0,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827247,6.0079554013,0,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827247,6.0079554013,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.4161827273,6.0085793424,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Partition - 7.621 m2 (Basement, B.111 - Washroom), Surface Area: 7.6206

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX111XWashroom_Partition_2_0_10073,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.4161827252,1.29683072,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.4161827252,-.8804857,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.4161827252,-.8804857,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.4161827252,1.29683072,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Partition - 7.621 m2 (Basement, B.111 - Washroom), Surface Area: 7.6206 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX111XWashroom_Partition_2_0_10073,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX111XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BikesRack_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.4161827252,-.8804857,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.4161827252,1.29683072,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.4161827252,1.29683072,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.4161827252,-.8804857,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Wall - 39.907 m2 - 180.2°, Surface Area: 39.907m2

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Wall_15_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.4161827252,-.8804857036,0,  !- X,Y,Z ==> Vertex 1 {m}
    33.81819306,-.91471006,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.81819306,-.91471006,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.4161827252,-.8804857036,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Wall - 3.236 m2 - 90.2°, Surface Area: 3.236m2

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Wall_16_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81819306,-.91471006,0,  !- X,Y,Z ==> Vertex 1 {m}
    33.82096806,0.00979341,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.82096806,0.00979341,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81819306,-.91471006,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Wall - 4.170 m2 - 0.2°, Surface Area: 4.170m2

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Wall_17_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.82096806,0.00979341,0,  !- X,Y,Z ==> Vertex 1 {m}
    32.62967735,0.0133692,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.62967735,0.0133692,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.82096806,0.00979341,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Bikes rack, Wall - 4.149 m2 - 180.0°, Surface Area: 4.149m2

  BuildingSurface:Detailed,
    BasementQ1:BikesRack_Wall_18_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BasementQ1:BikesRack,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.62967735,0.0133692,0,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,0.0133692,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,0.0133692,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    32.62967735,0.0133692,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.109 - Toilet, Ground floor - 1.782 m2 (Ground), Surface Area: 1.782m2

  BuildingSurface:Detailed,
    BasementQ1:BX109XToilet_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BX109XToilet, !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0243271712,1.2968307166,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.8937086532,1.2968307166,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.9015137177,2.8786804085,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.0243271712,2.8786804085,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.109 - Toilet, Ceiling - 1.782 m2, Surface Area: 1.7823

  BuildingSurface:Detailed,
    BasementQ1:BX109XToilet_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX109XToilet, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Floor_0_0_10074,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8937086533,1.29683072,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    19.02432717,1.29683072,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    19.02432717,2.87868041,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.90151372,2.87868041,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.109 - Toilet, Ceiling - 1.782 m2, Surface Area: 1.7823 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Floor_0_0_10074,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX109XToilet_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.02432717,1.29683072,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.8937086533,1.29683072,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.90151372,2.87868041,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.02432717,2.87868041,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.109 - Toilet, Partition - 5.537 m2 (Basement, B.108 - Meeting room), Surface Area: 5.5365

  BuildingSurface:Detailed,
    BasementQ1:BX109XToilet_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX109XToilet, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX108XMeetingRoom_Partition_9_0_10075,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.9015137177,2.8786804094,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.8937086532,1.2968307149,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.8937086532,1.2968307149,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.9015137177,2.8786804094,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.109 - Toilet, Partition - 5.537 m2 (Basement, B.108 - Meeting room), Surface Area: 5.5365 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX108XMeetingRoom_Partition_9_0_10075,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX108XMeetingRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX109XToilet_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8937086532,1.2968307149,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.9015137177,2.8786804094,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.9015137177,2.8786804094,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.8937086532,1.2968307149,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.109 - Toilet, Partition - 3.957 m2 (Basement, B.110 - Washroom), Surface Area: 3.9572

  BuildingSurface:Detailed,
    BasementQ1:BX109XToilet_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX109XToilet, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX110XWashroom_Partition_4_0_10076,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.89370865,1.2968307166,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.02432717,1.2968307166,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.02432717,1.2968307166,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.89370865,1.2968307166,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.109 - Toilet, Partition - 3.957 m2 (Basement, B.110 - Washroom), Surface Area: 3.9572 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX110XWashroom_Partition_4_0_10076,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX110XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX109XToilet_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.02432717,1.2968307166,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.89370865,1.2968307166,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.89370865,1.2968307166,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.02432717,1.2968307166,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.110 - Washroom, Ground floor - 4.912 m2 (Ground), Surface Area: 4.912m2

  BuildingSurface:Detailed,
    BasementQ1:BX110XWashroom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BX110XWashroom,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.1549456892,-.8736983582,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.8830326113,-.8668789676,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.8937086532,1.2968307166,0,  !- X,Y,Z ==> Vertex 3 {m}
    20.1549456892,1.2968307166,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.110 - Washroom, Ceiling - 4.912 m2, Surface Area: 0.8288

  BuildingSurface:Detailed,
    BasementQ1:BX110XWashroom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX110XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX116XToilet_Floor_0_0_10077,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.69911124,-.52129746,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    20.15494569,-.52129746,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    20.15494569,1.29683072,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.69911124,1.29683072,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.110 - Washroom, Ceiling - 4.912 m2, Surface Area: 0.8288 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX116XToilet_Floor_0_0_10077,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX116XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX110XWashroom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.15494569,-.52129746,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    19.69911124,-.52129746,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    19.69911124,1.29683072,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    20.15494569,1.29683072,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.110 - Washroom, Ceiling - 4.912 m2, Surface Area: 0.1603

  BuildingSurface:Detailed,
    BasementQ1:BX110XWashroom_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX110XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Floor_0_0_10078,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.69911124,-.8723301242,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    20.15494569,-.87369836,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    20.15494569,-.52129746,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.69911124,-.52129746,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.110 - Washroom, Ceiling - 4.912 m2, Surface Area: 0.1603 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Floor_0_0_10078,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX110XWashroom_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.15494569,-.87369836,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    19.69911124,-.8723301242,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    19.69911124,-.52129746,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    20.15494569,-.52129746,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.110 - Washroom, Ceiling - 4.912 m2, Surface Area: 3.9229

  BuildingSurface:Detailed,
    BasementQ1:BX110XWashroom_Ceiling_1_1_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX110XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Floor_0_0_10079,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.88303261,-.86687897,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    19.69911124,-.8723301242,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    19.69911124,1.29683072,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.89370865,1.29683072,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.110 - Washroom, Ceiling - 4.912 m2, Surface Area: 3.9229 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Floor_0_0_10079,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX110XWashroom_Ceiling_1_1_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.69911124,-.8723301242,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.88303261,-.86687897,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.89370865,1.29683072,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.69911124,1.29683072,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.110 - Washroom, Partition - 7.597 m2 (Basement, B.111 - Washroom), Surface Area: 7.5969

  BuildingSurface:Detailed,
    BasementQ1:BX110XWashroom_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX110XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX111XWashroom_Partition_5_0_10080,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.1549456892,-.87369836,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.1549456892,1.29683072,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.1549456892,1.29683072,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    20.1549456892,-.87369836,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.110 - Washroom, Partition - 7.597 m2 (Basement, B.111 - Washroom), Surface Area: 7.5969 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX111XWashroom_Partition_5_0_10080,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX111XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX110XWashroom_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.1549456892,1.29683072,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.1549456892,-.87369836,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.1549456892,-.87369836,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    20.1549456892,1.29683072,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.110 - Washroom, Partition - 7.573 m2 (Basement, B.108 - Meeting room), Surface Area: 7.5731

  BuildingSurface:Detailed,
    BasementQ1:BX110XWashroom_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX110XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX108XMeetingRoom_Partition_8_0_10081,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8937086532,1.2968307149,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.8830326113,-.8668789667,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.8830326113,-.8668789667,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.8937086532,1.2968307149,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.110 - Washroom, Partition - 7.573 m2 (Basement, B.108 - Meeting room), Surface Area: 7.5731 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX108XMeetingRoom_Partition_8_0_10081,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX108XMeetingRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX110XWashroom_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8830326113,-.8668789667,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.8937086532,1.2968307149,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.8937086532,1.2968307149,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.8830326113,-.8668789667,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.110 - Washroom, Wall - 7.952 m2 - 180.2°, Surface Area: 7.952m2

  BuildingSurface:Detailed,
    BasementQ1:BX110XWashroom_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BasementQ1:BX110XWashroom,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8830326113,-.8668789676,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.1549456892,-.8736983582,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.1549456892,-.8736983582,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.8830326113,-.8668789676,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.111 - Washroom, Ground floor - 4.916 m2 (Ground), Surface Area: 4.916m2

  BuildingSurface:Detailed,
    BasementQ1:BX111XWashroom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BX111XWashroom,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.4161827252,-.8804857036,0,  !- X,Y,Z ==> Vertex 1 {m}
    20.1549456892,-.8736983582,0,  !- X,Y,Z ==> Vertex 2 {m}
    20.1549456892,1.2968307166,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.4161827252,1.2968307166,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.111 - Washroom, Ceiling - 4.916 m2, Surface Area: 1.8984

  BuildingSurface:Detailed,
    BasementQ1:BX111XWashroom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX111XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX116XToilet_Floor_0_0_10082,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.15494569,-.52129746,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,-.52129746,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,1.29683072,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    20.15494569,1.29683072,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.111 - Washroom, Ceiling - 4.916 m2, Surface Area: 1.8984 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX116XToilet_Floor_0_0_10082,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX116XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX111XWashroom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,-.52129746,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    20.15494569,-.52129746,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    20.15494569,1.29683072,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,1.29683072,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.111 - Washroom, Ceiling - 4.916 m2, Surface Area: 0.15

  BuildingSurface:Detailed,
    BasementQ1:BX111XWashroom_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX111XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Floor_0_0_10083,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,-.52129746,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.2812343014,-.52129746,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.28199829,1.29683072,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,1.29683072,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.111 - Washroom, Ceiling - 4.916 m2, Surface Area: 0.15 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Floor_0_0_10083,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX111XWashroom_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2812343014,-.52129746,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,-.52129746,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,1.29683072,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.28199829,1.29683072,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.111 - Washroom, Ceiling - 4.916 m2, Surface Area: 0.3988

  BuildingSurface:Detailed,
    BasementQ1:BX111XWashroom_Ceiling_1_1_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX111XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Floor_0_0_10084,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.15494569,-.87369836,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.2810848,-.87707858,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.2812343014,-.52129746,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    20.15494569,-.52129746,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.111 - Washroom, Ceiling - 4.916 m2, Surface Area: 0.3988 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Floor_0_0_10084,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX111XWashroom_Ceiling_1_1_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2810848,-.87707858,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    20.15494569,-.87369836,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    20.15494569,-.52129746,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.2812343014,-.52129746,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.111 - Washroom, Ceiling - 4.916 m2, Surface Area: 2.4685

  BuildingSurface:Detailed,
    BasementQ1:BX111XWashroom_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX111XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX123XMeeting_Floor_0_0_10085,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2810848,-.8770785846,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    22.41618273,-.8804857,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    22.41618273,1.29683072,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.2819982889,1.29683072,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.111 - Washroom, Ceiling - 4.916 m2, Surface Area: 2.4685 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX123XMeeting_Floor_0_0_10085,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX123XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX111XWashroom_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.41618273,-.8804857,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.2810848,-.8770785846,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.2819982889,1.29683072,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.41618273,1.29683072,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.111 - Washroom, Wall - 7.914 m2 - 180.2°, Surface Area: 7.914m2

  BuildingSurface:Detailed,
    BasementQ1:BX111XWashroom_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BasementQ1:BX111XWashroom,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    20.1549456892,-.8736983582,0,  !- X,Y,Z ==> Vertex 1 {m}
    22.4161827252,-.8804857036,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.4161827252,-.8804857036,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    20.1549456892,-.8736983582,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.101 - Info point, Ground floor - 9.483 m2 (Ground), Surface Area: 9.483m2

  BuildingSurface:Detailed,
    BasementQ1:BX101XInfoPoint_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BX101XInfoPoint,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.9886739949,7.563985146,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,7.563985146,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,12.29442727,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.9886739949,12.29442727,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.101 - Info point, Ceiling - 9.483 m2, Surface Area: 3.64

  BuildingSurface:Detailed,
    BasementQ1:BX101XInfoPoint_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX101XInfoPoint,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10086,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,10.47870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.98867399,10.47870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.98867399,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.101 - Info point, Ceiling - 9.483 m2, Surface Area: 3.64 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10086,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX101XInfoPoint_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.98867399,10.47870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,10.47870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.98867399,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.101 - Info point, Ceiling - 9.483 m2, Surface Area: 4.7329

  BuildingSurface:Detailed,
    BasementQ1:BX101XInfoPoint_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX101XInfoPoint,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Floor_0_0_10087,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,7.56398515,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.98867399,7.56398515,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.98867399,9.9205399525,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,9.92920621,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.101 - Info point, Ceiling - 9.483 m2, Surface Area: 4.7329 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Floor_0_0_10087,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX101XInfoPoint_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.98867399,7.56398515,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,7.56398515,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,9.92920621,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.98867399,9.9205399525,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.101 - Info point, Ceiling - 9.483 m2, Surface Area: 0.5085

  BuildingSurface:Detailed,
    BasementQ1:BX101XInfoPoint_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX101XInfoPoint,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX125XPlant_Floor_0_0_10088,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,9.92920621,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.8624915,9.92108543,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.8624915,10.1958336,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,10.1958336,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.101 - Info point, Ceiling - 9.483 m2, Surface Area: 0.5085 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX125XPlant_Floor_0_0_10088,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX125XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX101XInfoPoint_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8624915,9.92108543,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,9.92920621,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,10.1958336,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.8624915,10.1958336,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.101 - Info point, Ceiling - 9.483 m2, Surface Area: 0.0704

  BuildingSurface:Detailed,
    BasementQ1:BX101XInfoPoint_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX101XInfoPoint,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX126XPlant_Floor_0_0_10089,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8624915,9.92108543,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.98867399,9.9205399525,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.98867399,10.47870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.8624915,10.47870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.101 - Info point, Ceiling - 9.483 m2, Surface Area: 0.0704 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX126XPlant_Floor_0_0_10089,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX126XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX101XInfoPoint_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.98867399,9.9205399525,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.8624915,9.92108543,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.8624915,10.47870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.98867399,10.47870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.101 - Info point, Ceiling - 9.483 m2, Surface Area: 0.5314

  BuildingSurface:Detailed,
    BasementQ1:BX101XInfoPoint_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX101XInfoPoint,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
