    GroundFloorQ1:GX103AXPlant_Floor_0_0_10090,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,10.1958336,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.8624915,10.1958336,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.8624915,10.47870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,10.47870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.101 - Info point, Ceiling - 9.483 m2, Surface Area: 0.5314 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103AXPlant_Floor_0_0_10090,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX103AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX101XInfoPoint_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8624915,10.1958336,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,10.1958336,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,10.47870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.8624915,10.47870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.101 - Info point, Partition - 16.557 m2 (Basement, B.114 - Equipment store), Surface Area: 16.5565

  BuildingSurface:Detailed,
    BasementQ1:BX101XInfoPoint_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX101XInfoPoint,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX114XEquipmentStore_Partition_4_0_10091,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.9886739949,7.56398515,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.9886739949,12.29442727,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.9886739949,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.9886739949,7.56398515,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.101 - Info point, Partition - 16.557 m2 (Basement, B.114 - Equipment store), Surface Area: 16.5565 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX114XEquipmentStore_Partition_4_0_10091,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX114XEquipmentStore,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX101XInfoPoint_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.9886739949,12.29442727,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.9886739949,7.56398515,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.9886739949,7.56398515,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.9886739949,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.101 - Info point, Wall - 7.017 m2 - 0.0°, Surface Area: 7.017m2

  BuildingSurface:Detailed,
    BasementQ1:BX101XInfoPoint_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BasementQ1:BX101XInfoPoint,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.9886739949,12.29442727,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,12.29442727,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.9886739949,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.101 - Info point, Partition - 7.017 m2 (Basement, B.102 - Breakout), Surface Area: 7.0165

  BuildingSurface:Detailed,
    BasementQ1:BX101XInfoPoint_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX101XInfoPoint,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX102XBreakout_Partition_5_0_10092,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,7.563985146,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.98867399,7.563985146,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.98867399,7.563985146,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,7.563985146,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.101 - Info point, Partition - 7.017 m2 (Basement, B.102 - Breakout), Surface Area: 7.0165 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX102XBreakout_Partition_5_0_10092,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX102XBreakout,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX101XInfoPoint_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.98867399,7.563985146,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,7.563985146,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,7.563985146,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.98867399,7.563985146,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.114 - Equipment store, Ground floor - 45.282 m2 (Ground), Surface Area: 45.282m2

  BuildingSurface:Detailed,
    BasementQ1:BX114XEquipmentStore_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BX114XEquipmentStore,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,7.563985146,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.9886739949,7.563985146,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.9886739949,12.29442727,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,12.29442727,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.114 - Equipment store, Ceiling - 45.282 m2, Surface Area: 3.0474

  BuildingSurface:Detailed,
    BasementQ1:BX114XEquipmentStore_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX114XEquipmentStore,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10093,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.74102726,9.91296466,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.02115231,9.89013906,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.02115231,10.47870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.74102726,10.47870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.114 - Equipment store, Ceiling - 45.282 m2, Surface Area: 3.0474 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10093,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX114XEquipmentStore_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.02115231,9.89013906,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.74102726,9.91296466,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.74102726,10.47870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    9.02115231,10.47870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.114 - Equipment store, Ceiling - 45.282 m2, Surface Area: 16.1774

  BuildingSurface:Detailed,
    BasementQ1:BX114XEquipmentStore_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX114XEquipmentStore,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10094,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.98867399,10.47870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    10.89826535,10.47870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    10.89826535,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.98867399,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.114 - Equipment store, Ceiling - 45.282 m2, Surface Area: 16.1774 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10094,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX114XEquipmentStore_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.89826535,10.47870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.98867399,10.47870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.98867399,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    10.89826535,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.114 - Equipment store, Ceiling - 45.282 m2, Surface Area: 1.6

  BuildingSurface:Detailed,
    BasementQ1:BX114XEquipmentStore_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX114XEquipmentStore,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10095,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.89826535,9.88202443,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,9.87915892,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    10.89826535,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.114 - Equipment store, Ceiling - 45.282 m2, Surface Area: 1.6 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10095,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX114XEquipmentStore_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,9.87915892,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    10.89826535,9.88202443,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    10.89826535,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.114 - Equipment store, Ceiling - 45.282 m2, Surface Area: 22.36

  BuildingSurface:Detailed,
    BasementQ1:BX114XEquipmentStore_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX114XEquipmentStore,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Floor_0_0_10096,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.98867399,7.56398515,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,7.56398515,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,9.87915892,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.98867399,9.9205399525,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.114 - Equipment store, Ceiling - 45.282 m2, Surface Area: 22.36 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Floor_0_0_10096,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX114XEquipmentStore_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,7.56398515,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.98867399,7.56398515,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.98867399,9.9205399525,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,9.87915892,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.114 - Equipment store, Ceiling - 45.282 m2, Surface Area: 0.9847

  BuildingSurface:Detailed,
    BasementQ1:BX114XEquipmentStore_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX114XEquipmentStore,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX126XPlant_Floor_0_0_10097,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.98867399,9.9205399525,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.74102726,9.91296466,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.74102726,10.47870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.98867399,10.47870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.114 - Equipment store, Ceiling - 45.282 m2, Surface Area: 0.9847 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX126XPlant_Floor_0_0_10097,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX126XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX114XEquipmentStore_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.74102726,9.91296466,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.98867399,9.9205399525,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.98867399,10.47870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.74102726,10.47870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.114 - Equipment store, Ceiling - 45.282 m2, Surface Area: 1.1124

  BuildingSurface:Detailed,
    BasementQ1:BX114XEquipmentStore_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX114XEquipmentStore,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX127XPlant_Floor_0_0_10098,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.02115231,9.89013906,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    10.89826535,9.88202443,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    10.89826535,10.47870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    9.02115231,10.47870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.114 - Equipment store, Ceiling - 45.282 m2, Surface Area: 1.1124 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX127XPlant_Floor_0_0_10098,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX127XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX114XEquipmentStore_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.89826535,9.88202443,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.02115231,9.89013906,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.02115231,10.47870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    10.89826535,10.47870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.114 - Equipment store, Partition - 16.557 m2 (Basement, B.116 - Plantroom), Surface Area: 16.5565

  BuildingSurface:Detailed,
    BasementQ1:BX114XEquipmentStore_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX114XEquipmentStore,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX116XPlantroom_Partition_4_0_10099,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,7.56398515,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,12.29442727,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,7.56398515,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.114 - Equipment store, Partition - 16.557 m2 (Basement, B.116 - Plantroom), Surface Area: 16.5565 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_Partition_4_0_10099,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX114XEquipmentStore_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,12.29442727,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,7.56398515,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,7.56398515,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.114 - Equipment store, Wall - 33.504 m2 - 0.0°, Surface Area: 33.504m2

  BuildingSurface:Detailed,
    BasementQ1:BX114XEquipmentStore_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BasementQ1:BX114XEquipmentStore,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,12.29442727,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.9886739949,12.29442727,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.9886739949,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.114 - Equipment store, Partition - 12.266 m2 (Basement, B.102 - Breakout), Surface Area: 12.2665

  BuildingSurface:Detailed,
    BasementQ1:BX114XEquipmentStore_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX114XEquipmentStore,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX102XBreakout_Partition_4_0_10100,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.98867399,7.563985146,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.49338052,7.563985146,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.49338052,7.563985146,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.98867399,7.563985146,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.114 - Equipment store, Partition - 12.266 m2 (Basement, B.102 - Breakout), Surface Area: 12.2665 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX102XBreakout_Partition_4_0_10100,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX102XBreakout,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX114XEquipmentStore_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.49338052,7.563985146,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.98867399,7.563985146,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.98867399,7.563985146,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.49338052,7.563985146,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.114 - Equipment store, Partition - 16.597 m2 (Basement, B.115 - Furniture store), Surface Area: 16.5971

  BuildingSurface:Detailed,
    BasementQ1:BX114XEquipmentStore_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX114XEquipmentStore,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX115XFurnitureStore_Partition_3_0_10101,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.49338052,7.563985146,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.23540211,7.563985146,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.23540211,7.563985146,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.49338052,7.563985146,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.114 - Equipment store, Partition - 16.597 m2 (Basement, B.115 - Furniture store), Surface Area: 16.5971 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX115XFurnitureStore_Partition_3_0_10101,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX115XFurnitureStore,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX114XEquipmentStore_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.23540211,7.563985146,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.49338052,7.563985146,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.49338052,7.563985146,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    10.23540211,7.563985146,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.114 - Equipment store, Partition - 4.640 m2 (Basement, B.103 - Archive), Surface Area: 4.64

  BuildingSurface:Detailed,
    BasementQ1:BX114XEquipmentStore_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX114XEquipmentStore,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX103XArchive_Partition_3_0_10102,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.23540211,7.563985146,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,7.563985146,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,7.563985146,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    10.23540211,7.563985146,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.114 - Equipment store, Partition - 4.640 m2 (Basement, B.103 - Archive), Surface Area: 4.64 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX103XArchive_Partition_3_0_10102,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX103XArchive,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX114XEquipmentStore_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,7.563985146,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.23540211,7.563985146,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.23540211,7.563985146,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,7.563985146,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ground floor - 81.414 m2 (Ground), Surface Area: 81.414m2

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827252,6.0079554013,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,6.0122576231,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,12.29442727,0,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827252,12.29442727,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 0.4086

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10103,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.69911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    24.51618273,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    24.51618273,10.47880254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    23.69911124,10.47880254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 0.4086 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10103,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX116XPlantroom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.51618273,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    23.69911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    23.69911124,10.47880254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.51618273,10.47880254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 0.5622

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10104,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.69911124,9.83965608,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    24.51618273,9.82315516,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    24.51618273,9.97870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    20.69911124,9.97870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 0.5622 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10104,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX116XPlantroom_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.51618273,9.82315516,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    20.69911124,9.83965608,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    20.69911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.51618273,9.97870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 5.66

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10105,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,9.87915892,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    20.69911124,9.8396560834,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    20.69911124,10.47880254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,10.47880254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 5.66 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10105,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX116XPlantroom_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.69911124,9.8396560834,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,9.87915892,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,10.47880254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    20.69911124,10.47880254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 4.5681

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10106,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,10.47880254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    20.69911124,10.47880254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    20.69911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,10.97870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 4.5681 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10106,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX116XPlantroom_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.69911124,10.47880254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,10.47880254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,10.97870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    20.69911124,10.97870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 15.9702

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_Ceiling_1_0_4,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10107,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,10.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    23.69911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    23.69911124,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 15.9702 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10107,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX116XPlantroom_Ceiling_1_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.69911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,10.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    23.69911124,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 1.4835

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_Ceiling_1_0_5,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10108,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.69911124,10.47880254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    24.51618273,10.47880254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    24.51618273,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    23.69911124,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 1.4835 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Floor_0_0_10108,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX116XPlantroom_Ceiling_1_0_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.51618273,10.47880254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    23.69911124,10.47880254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    23.69911124,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.51618273,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 1.4684

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Floor_0_0_10109,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,6.01225762,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    13.69911124,6.01153316,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    13.69911124,6.69870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,6.69870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 1.4684 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Floor_0_0_10109,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX116XPlantroom_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.69911124,6.01153316,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,6.01225762,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,6.69870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    13.69911124,6.69870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 17.8627

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_Ceiling_1_1_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Floor_0_0_10110,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,6.69870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.19911124,6.69870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.19911124,9.85478633,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,9.87915892,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 17.8627 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Floor_0_0_10110,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX116XPlantroom_Ceiling_1_1_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.19911124,6.69870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,6.69870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,9.87915892,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.19911124,9.85478633,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 5.7622

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118XCorridor_Floor_0_0_10111,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.19911124,6.0103471694,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    18.69911124,6.0098388874,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    18.69911124,9.84830194,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.19911124,9.85478633,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 5.7622 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118XCorridor_Floor_0_0_10111,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX118XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX116XPlantroom_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.69911124,6.0098388874,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.19911124,6.0103471694,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.19911124,9.85478633,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    18.69911124,9.84830194,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 6.0802

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118AXPlant_Floor_0_0_10112,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.69911124,7.41350224,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,7.40809858,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,9.83749462,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    18.69911124,9.84830194,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 6.0802 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118AXPlant_Floor_0_0_10112,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX118AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX116XPlantroom_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,7.40809858,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    18.69911124,7.41350224,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    18.69911124,9.84830194,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,9.83749462,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 0.328

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX117XPlant_Floor_0_0_10113,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,6.0089917505,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.2839783519,6.0089629929,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.28558697,9.83712079,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,9.83749462,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 0.328 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX117XPlant_Floor_0_0_10113,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX117XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX116XPlantroom_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2839783519,6.0089629929,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,6.0089917505,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,9.83749462,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.28558697,9.83712079,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 12.3494

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_Ceiling_1_5_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX119XMeeting_Floor_0_0_10114,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2839783519,6.0089629929,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    24.51618273,6.0079554,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    24.51618273,9.8231551565,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.28558697,9.83712079,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 12.3494 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX119XMeeting_Floor_0_0_10114,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX119XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX116XPlantroom_Ceiling_1_5_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.51618273,6.0079554,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.2839783519,6.0089629929,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.28558697,9.83712079,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.51618273,9.8231551565,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 1.5

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_Ceiling_1_6_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103BXPlant_Floor_0_0_10115,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.69911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    22.19911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    22.19911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    20.69911124,10.97870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 1.5 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103BXPlant_Floor_0_0_10115,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX103BXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX116XPlantroom_Ceiling_1_6_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.19911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    20.69911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    20.69911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.19911124,10.97870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 1.5

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_Ceiling_1_7_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX129XPlant_Floor_0_0_10116,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.19911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    23.69911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    23.69911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.19911124,10.97870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 1.5 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX129XPlant_Floor_0_0_10116,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX129XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX116XPlantroom_Ceiling_1_7_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.69911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    22.19911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    22.19911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    23.69911124,10.97870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 1.0311

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_Ceiling_1_8_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX113XResource_Floor_0_0_10117,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.69911124,6.0115331569,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    15.19911124,6.0110248766,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    15.19911124,6.69870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    13.69911124,6.69870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 1.0311 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX113XResource_Floor_0_0_10117,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX113XResource,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX116XPlantroom_Ceiling_1_8_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.19911124,6.0110248766,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    13.69911124,6.0115331569,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    13.69911124,6.69870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    15.19911124,6.69870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 1.376

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_Ceiling_1_9_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX114XWashroom_Floor_0_0_10118,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.19911124,6.0110248766,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.19911124,6.0103471694,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.19911124,6.69870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    15.19911124,6.69870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 1.376 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX114XWashroom_Floor_0_0_10118,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX114XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX116XPlantroom_Ceiling_1_9_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.19911124,6.0103471694,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    15.19911124,6.0110248766,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    15.19911124,6.69870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.19911124,6.69870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 3.5035

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_Ceiling_1_10_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX128XPlant_Floor_0_0_10119,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.69911124,6.0098388874,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,6.0089917505,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,7.40809858,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    18.69911124,7.41350224,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Ceiling - 81.414 m2, Surface Area: 3.5035 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX128XPlant_Floor_0_0_10119,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX128XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX116XPlantroom_Ceiling_1_10_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,6.0089917505,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    18.69911124,6.0098388874,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    18.69911124,7.41350224,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,7.40809858,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Wall - 45.343 m2 - 0.0°, Surface Area: 45.343m2

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827252,12.29442727,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,12.29442727,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827252,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Partition - 5.431 m2 (Basement, B.103 - Archive), Surface Area: 5.431

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX103XArchive_Partition_2_0_10120,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,7.56398515,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,6.01225762,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,6.01225762,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,7.56398515,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Partition - 5.431 m2 (Basement, B.103 - Archive), Surface Area: 5.431 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX103XArchive_Partition_2_0_10120,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX103XArchive,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX116XPlantroom_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,6.01225762,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,7.56398515,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,7.56398515,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,6.01225762,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Partition - 20.077 m2 (Basement, B.104 - Corridor), Surface Area: 20.0773

  BuildingSurface:Detailed,
    BasementQ1:BX116XPlantroom_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX116XPlantroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX104XCorridor_Partition_3_0_10121,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285824,6.0122576231,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.297500153,6.0103138295,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.297500153,6.0103138295,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285824,6.0122576231,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.116 - Plantroom, Partition - 20.077 m2 (Basement, B.104 - Corridor), Surface Area: 20.0773 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX104XCorridor_Partition_3_0_10121,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX104XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX116XPlantroom_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.297500153,6.0103138295,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285824,6.0122576231,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285824,6.0122576231,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.297500153,6.0103138295,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.103 - Archive, Ground floor - 15.102 m2 (Ground), Surface Area: 10.180m2

  BuildingSurface:Detailed,
    BasementQ1:BX103XArchive_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BX103XArchive,!- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2354021131,3.8538976707,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.4933805131,3.872645486,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.4933805131,6.012257626,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.2354021131,6.007955406,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.103 - Archive, Ground floor - 15.102 m2 (Ground), Surface Area: 4.922m2

  BuildingSurface:Detailed,
    BasementQ1:BX103XArchive_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BX103XArchive,!- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285831,3.848656346,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.2354021131,3.8538976707,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.2354021131,7.563985146,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285831,7.563985146,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.103 - Archive, Ceiling - 15.102 m2, Surface Area: 2.0427

  BuildingSurface:Detailed,
    BasementQ1:BX103XArchive_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX103XArchive,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Floor_0_0_10122,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.23540211,6.034087685,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,6.01225762,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,7.56398515,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    10.23540211,7.56398515,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.103 - Archive, Ceiling - 15.102 m2, Surface Area: 2.0427 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Floor_0_0_10122,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX103XArchive_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,6.01225762,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    10.23540211,6.034087685,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    10.23540211,7.56398515,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,7.56398515,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.103 - Archive, Ceiling - 15.102 m2, Surface Area: 13.0554

  BuildingSurface:Detailed,
    BasementQ1:BX103XArchive_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX103XArchive,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX105XMeeting_Floor_0_0_10123,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.49338052,3.87264549,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,3.84865634,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,6.01225762,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.49338052,6.01225762,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.103 - Archive, Ceiling - 15.102 m2, Surface Area: 13.0554 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX105XMeeting_Floor_0_0_10123,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX105XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX103XArchive_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,3.84865634,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.49338052,3.87264549,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.49338052,6.01225762,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,6.01225762,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.103 - Archive, Ceiling - 15.102 m2, Surface Area: 0.0145

  BuildingSurface:Detailed,
    BasementQ1:BX103XArchive_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX103XArchive,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Floor_0_0_10124,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    10.23540211,6.01225762,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,6.01225762,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    10.23540211,6.034087685,3.5;  !- X,Y,Z ==> Vertex 3 {m}

! Basement, B.103 - Archive, Ceiling - 15.102 m2, Surface Area: 0.0145 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Floor_0_0_10124,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX103XArchive_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    11.56112858,6.01225762,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    10.23540211,6.01225762,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    10.23540211,6.034087685,3.5;  !- X,Y,Z ==> Vertex 3 {m}

! Basement, B.103 - Archive, Partition - 5.446 m2 (Basement, B.115 - Furniture store), Surface Area: 5.4461

  BuildingSurface:Detailed,
    BasementQ1:BX103XArchive_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX103XArchive,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX115XFurnitureStore_Partition_2_0_10125,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2354021131,7.56398515,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.2354021131,6.0079554,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.2354021131,6.0079554,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    10.2354021131,7.56398515,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.103 - Archive, Partition - 5.446 m2 (Basement, B.115 - Furniture store), Surface Area: 5.4461 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX115XFurnitureStore_Partition_2_0_10125,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX115XFurnitureStore,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX103XArchive_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2354021131,6.0079554,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.2354021131,7.56398515,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.2354021131,7.56398515,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    10.2354021131,6.0079554,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.103 - Archive, Partition - 16.597 m2 (Basement, B.115 - Furniture store), Surface Area: 16.5971

  BuildingSurface:Detailed,
    BasementQ1:BX103XArchive_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX103XArchive,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX115XFurnitureStore_Partition_5_0_10126,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2354021165,6.0079554013,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.4933805181,6.0122576231,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.4933805181,6.0122576231,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    10.2354021165,6.0079554013,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.103 - Archive, Partition - 16.597 m2 (Basement, B.115 - Furniture store), Surface Area: 16.5971 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX115XFurnitureStore_Partition_5_0_10126,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX115XFurnitureStore,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX103XArchive_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4933805181,6.0122576231,0,  !- X,Y,Z ==> Vertex 1 {m}
    10.2354021165,6.0079554013,0,  !- X,Y,Z ==> Vertex 2 {m}
    10.2354021165,6.0079554013,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.4933805181,6.0122576231,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.103 - Archive, Partition - 7.489 m2 (Basement, B.102 - Breakout), Surface Area: 7.4886

  BuildingSurface:Detailed,
    BasementQ1:BX103XArchive_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX103XArchive,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX102XBreakout_Partition_2_0_10127,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.493380517,6.01225762,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.493380517,3.87264549,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.493380517,3.87264549,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.493380517,6.01225762,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.103 - Archive, Partition - 7.489 m2 (Basement, B.102 - Breakout), Surface Area: 7.4886 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX102XBreakout_Partition_2_0_10127,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX102XBreakout,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX103XArchive_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.493380517,3.87264549,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.493380517,6.01225762,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.493380517,6.01225762,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.493380517,3.87264549,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.103 - Archive, Partition - 21.237 m2 (Basement, B.107 - Video conferencing), Surface Area: 21.2373

  BuildingSurface:Detailed,
    BasementQ1:BX103XArchive_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX103XArchive,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX107XVdCnfrncng_Partition_3_0_10128,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4933805184,3.8726454855,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285775,3.8486563421,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285775,3.8486563421,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.4933805184,3.8726454855,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.103 - Archive, Partition - 21.237 m2 (Basement, B.107 - Video conferencing), Surface Area: 21.2373 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX107XVdCnfrncng_Partition_3_0_10128,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX107XVdCnfrncng,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX103XArchive_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285775,3.8486563421,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.4933805184,3.8726454855,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.4933805184,3.8726454855,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285775,3.8486563421,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.103 - Archive, Partition - 2.142 m2 (Basement, B.108 - Meeting room), Surface Area: 2.1416

  BuildingSurface:Detailed,
    BasementQ1:BX103XArchive_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX103XArchive,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX108XMeetingRoom_Partition_5_0_10129,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,3.84865634,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,4.4605301,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,4.4605301,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,3.84865634,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.103 - Archive, Partition - 2.142 m2 (Basement, B.108 - Meeting room), Surface Area: 2.1416 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX108XMeetingRoom_Partition_5_0_10129,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX108XMeetingRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX103XArchive_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,4.4605301,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,3.84865634,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,3.84865634,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,4.4605301,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.103 - Archive, Partition - 5.431 m2 (Basement, B.104 - Corridor), Surface Area: 5.431

  BuildingSurface:Detailed,
    BasementQ1:BX103XArchive_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX103XArchive,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX104XCorridor_Partition_4_0_10130,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,4.4605301,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,6.01225762,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,6.01225762,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,4.4605301,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.103 - Archive, Partition - 5.431 m2 (Basement, B.104 - Corridor), Surface Area: 5.431 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX104XCorridor_Partition_4_0_10130,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX104XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX103XArchive_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,6.01225762,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,4.4605301,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,4.4605301,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,6.01225762,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.117 - Undercroft, Ground floor - 26.616 m2 (Ground), Surface Area: 0.614m2

  BuildingSurface:Detailed,
    BasementQ1:BX117XUndercroft_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BX117XUndercroft,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.8151914721,3.1857931021,0,  !- X,Y,Z ==> Vertex 1 {m}
    32.8881972821,3.1857931021,0,  !- X,Y,Z ==> Vertex 2 {m}
    32.8881972821,3.8486563421,0,  !- X,Y,Z ==> Vertex 3 {m}
    33.8151914721,3.8486563421,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.117 - Undercroft, Ground floor - 26.616 m2 (Ground), Surface Area: 26.001m2

  BuildingSurface:Detailed,
    BasementQ1:BX117XUndercroft_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BX117XUndercroft,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.8151914721,3.8486563421,0,  !- X,Y,Z ==> Vertex 1 {m}
    28.6050810021,3.8486563421,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.2622390821,9.7829562121,0,  !- X,Y,Z ==> Vertex 3 {m}
    33.8151914721,9.7829562121,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.117 - Undercroft, Ceiling/roof - 26.616 m2, Surface Area: 0.037m2

  BuildingSurface:Detailed,
    BasementQ1:BX117XUndercroft_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    BasementQ1:BX117XUndercroft,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    32.62967735,6.15389823,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,6.15389823,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,6.21559146,3.5;  !- X,Y,Z ==> Vertex 3 {m}

! Basement, B.117 - Undercroft, Ceiling/roof - 26.616 m2, Surface Area: 8.8298

  BuildingSurface:Detailed,
    BasementQ1:BX117XUndercroft_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX117XUndercroft,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX120XOpenOffice_Floor_0_0_10131,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    28.6050809995,3.8486563454,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    32.8881972795,3.8486563371,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    32.8881972679,6.1538982271,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    32.6296773479,6.1538982257,3.5,  !- X,Y,Z ==> Vertex 4 {m}
    29.1989666088,5.9753667184,3.5;  !- X,Y,Z ==> Vertex 5 {m}

! Basement, B.117 - Undercroft, Ceiling/roof - 26.616 m2, Surface Area: 8.8298 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Floor_0_0_10131,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX117XUndercroft_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    32.8881972795,3.8486563371,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    28.6050809995,3.8486563454,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    29.1989666088,5.9753667184,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    32.6296773479,6.1538982257,3.5,  !- X,Y,Z ==> Vertex 4 {m}
    32.8881972679,6.1538982271,3.5;  !- X,Y,Z ==> Vertex 5 {m}

! Basement, B.117 - Undercroft, Ceiling/roof - 26.616 m2, Surface Area: 2.7514

  BuildingSurface:Detailed,
    BasementQ1:BX117XUndercroft_Ceiling_1_1_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX117XUndercroft,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX120XOpenOffice_Floor_0_0_10132,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    32.8881972829,3.1857930971,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.8151914629,3.1857931017,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.8151914679,6.1538982317,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    32.8881972679,6.1538982271,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.117 - Undercroft, Ceiling/roof - 26.616 m2, Surface Area: 2.7514 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Floor_0_0_10132,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX117XUndercroft_Ceiling_1_1_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.8151914629,3.1857931017,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    32.8881972829,3.1857930971,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    32.8881972679,6.1538982271,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.8151914679,6.1538982317,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.117 - Undercroft, Ceiling/roof - 26.616 m2, Surface Area: 14.998

  BuildingSurface:Detailed,
    BasementQ1:BX117XUndercroft_Ceiling_1_1_2,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX117XUndercroft,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX120XOpenOffice_Floor_0_0_10133,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    29.1989666113,5.9753667194,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,6.21559146,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,9.7829562066,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    30.2622390885,9.7829562114,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.117 - Undercroft, Ceiling/roof - 26.616 m2, Surface Area: 14.998 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Floor_0_0_10133,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX117XUndercroft_Ceiling_1_1_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,6.21559146,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    29.1989666113,5.9753667194,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    30.2622390885,9.7829562114,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,9.7829562066,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.117 - Undercroft, Wall - 23.090 m2 - 90.0°, Surface Area: 10.388m2

  BuildingSurface:Detailed,
    BasementQ1:BX117XUndercroft_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BasementQ1:BX117XUndercroft,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,3.1857931,0,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,6.15389824,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,6.15389824,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,3.1857931,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.117 - Undercroft, Wall - 23.090 m2 - 90.0°, Surface Area: 12.7017

  BuildingSurface:Detailed,
    BasementQ1:BX117XUndercroft_Partition_2_1_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX117XUndercroft,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ2:Stair_Partition_4_0_10134,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,6.15389824,0,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,9.78295621,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,9.78295621,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,6.15389824,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.117 - Undercroft, Wall - 23.090 m2 - 90.0°, Surface Area: 12.7017 <Other side>

  BuildingSurface:Detailed,
    BasementQ2:Stair_Partition_4_0_10134,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ2:Stair,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX117XUndercroft_Partition_2_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,9.78295621,0,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,6.15389824,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,6.15389824,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,9.78295621,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.104 - Corridor, Ground floor - 8.896 m2 (Ground), Surface Area: 8.896m2

  BuildingSurface:Detailed,
    BasementQ1:BX104XCorridor_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BX104XCorridor,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.297500155,4.4605301003,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,4.4605301003,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,6.0122576231,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.297500155,6.0103138295,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.104 - Corridor, Ceiling - 8.896 m2, Surface Area: 3.3168

  BuildingSurface:Detailed,
    BasementQ1:BX104XCorridor_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX104XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Floor_0_0_10135,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,4.4605301,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    13.69911124,4.4605301,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    13.69911124,6.0115331569,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,6.01225762,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.104 - Corridor, Ceiling - 8.896 m2, Surface Area: 3.3168 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Floor_0_0_10135,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX104XCorridor_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.69911124,4.4605301,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,4.4605301,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,6.01225762,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    13.69911124,6.0115331569,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.104 - Corridor, Ceiling - 8.896 m2, Surface Area: 0.1525

  BuildingSurface:Detailed,
    BasementQ1:BX104XCorridor_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX104XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118XCorridor_Floor_0_0_10136,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.19911124,4.4605301,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.29750015,4.4605301,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.29750015,6.01031383,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.19911124,6.0103471694,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.104 - Corridor, Ceiling - 8.896 m2, Surface Area: 0.1525 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118XCorridor_Floor_0_0_10136,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX118XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX104XCorridor_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.29750015,4.4605301,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.19911124,4.4605301,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.19911124,6.0103471694,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.29750015,6.01031383,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.104 - Corridor, Ceiling - 8.896 m2, Surface Area: 2.3261

  BuildingSurface:Detailed,
    BasementQ1:BX104XCorridor_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX104XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX113XResource_Floor_0_0_10137,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.69911124,4.4605301,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    15.19911124,4.4605301,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    15.19911124,6.0110248766,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    13.69911124,6.0115331569,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.104 - Corridor, Ceiling - 8.896 m2, Surface Area: 2.3261 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX113XResource_Floor_0_0_10137,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX113XResource,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX104XCorridor_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.19911124,4.4605301,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    13.69911124,4.4605301,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    13.69911124,6.0115331569,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    15.19911124,6.0110248766,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.104 - Corridor, Ceiling - 8.896 m2, Surface Area: 3.1003

  BuildingSurface:Detailed,
    BasementQ1:BX104XCorridor_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX104XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX114XWashroom_Floor_0_0_10138,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.19911124,4.4605301,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.19911124,4.4605301,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.19911124,6.0103471694,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    15.19911124,6.0110248766,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.104 - Corridor, Ceiling - 8.896 m2, Surface Area: 3.1003 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX114XWashroom_Floor_0_0_10138,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX114XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX104XCorridor_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.19911124,4.4605301,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    15.19911124,4.4605301,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    15.19911124,6.0110248766,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.19911124,6.0103471694,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.104 - Corridor, Partition - 20.077 m2 (Basement, B.108 - Meeting room), Surface Area: 20.0773

  BuildingSurface:Detailed,
    BasementQ1:BX104XCorridor_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX104XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX108XMeetingRoom_Partition_4_0_10139,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,4.4605301003,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.29750015,4.4605301003,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.29750015,4.4605301003,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,4.4605301003,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.104 - Corridor, Partition - 20.077 m2 (Basement, B.108 - Meeting room), Surface Area: 20.0773 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX108XMeetingRoom_Partition_4_0_10139,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX108XMeetingRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX104XCorridor_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.29750015,4.4605301003,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,4.4605301003,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,4.4605301003,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.29750015,4.4605301003,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.108 - Meeting room, Ground floor - 33.689 m2 (Ground), Surface Area: 33.689m2

  BuildingSurface:Detailed,
    BasementQ1:BX108XMeetingRoom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BX108XMeetingRoom,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8830326113,-.8668789676,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,-.8479030949,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,4.4605301003,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.9093187821,4.4605301003,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.108 - Meeting room, Ceiling - 33.689 m2, Surface Area: 19.113

  BuildingSurface:Detailed,
    BasementQ1:BX108XMeetingRoom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX108XMeetingRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Floor_0_0_10140,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    13.69911124,-.8543204766,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.88303261,-.86687897,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.9053623,3.65867091,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.19911124,3.69870254,3.5,  !- X,Y,Z ==> Vertex 4 {m}
    13.69911124,3.69870254,3.5;  !- X,Y,Z ==> Vertex 5 {m}

! Basement, B.108 - Meeting room, Ceiling - 33.689 m2, Surface Area: 19.113 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Floor_0_0_10140,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX108XMeetingRoom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    17.88303261,-.86687897,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    13.69911124,-.8543204766,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    13.69911124,3.69870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.19911124,3.69870254,3.5,  !- X,Y,Z ==> Vertex 4 {m}
    17.9053623,3.65867091,3.5;  !- X,Y,Z ==> Vertex 5 {m}

! Basement, B.108 - Meeting room, Ceiling - 33.689 m2, Surface Area: 11.3562

  BuildingSurface:Detailed,
    BasementQ1:BX108XMeetingRoom_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX108XMeetingRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Floor_0_0_10141,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,-.84790309,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    13.69911124,-.8543204766,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    13.69911124,4.4605301,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,4.4605301,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.108 - Meeting room, Ceiling - 33.689 m2, Surface Area: 11.3562 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Floor_0_0_10141,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX108XMeetingRoom_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.69911124,-.8543204766,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,-.84790309,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,4.4605301,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    13.69911124,4.4605301,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.108 - Meeting room, Ceiling - 33.689 m2, Surface Area: 0.5538

  BuildingSurface:Detailed,
    BasementQ1:BX108XMeetingRoom_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX108XMeetingRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118XCorridor_Floor_0_0_10142,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.19911124,3.69870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.9053622985,3.6586709101,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.90931878,4.4605301,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.19911124,4.4605301,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.108 - Meeting room, Ceiling - 33.689 m2, Surface Area: 0.5538 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118XCorridor_Floor_0_0_10142,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX118XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX108XMeetingRoom_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.9053622985,3.6586709101,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.19911124,3.69870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.19911124,4.4605301,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.90931878,4.4605301,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.108 - Meeting room, Ceiling - 33.689 m2, Surface Area: 1.1427

  BuildingSurface:Detailed,
    BasementQ1:BX108XMeetingRoom_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX108XMeetingRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX113XResource_Floor_0_0_10143,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.69911124,3.69870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    15.19911124,3.69870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    15.19911124,4.4605301,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    13.69911124,4.4605301,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.108 - Meeting room, Ceiling - 33.689 m2, Surface Area: 1.1427 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX113XResource_Floor_0_0_10143,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX113XResource,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX108XMeetingRoom_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.19911124,3.69870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    13.69911124,3.69870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    13.69911124,4.4605301,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    15.19911124,4.4605301,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.108 - Meeting room, Ceiling - 33.689 m2, Surface Area: 1.5237

  BuildingSurface:Detailed,
    BasementQ1:BX108XMeetingRoom_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX108XMeetingRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX114XWashroom_Floor_0_0_10144,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.19911124,3.69870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.19911124,3.69870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.19911124,4.4605301,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    15.19911124,4.4605301,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.108 - Meeting room, Ceiling - 33.689 m2, Surface Area: 1.5237 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX114XWashroom_Floor_0_0_10144,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX114XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX108XMeetingRoom_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.19911124,3.69870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    15.19911124,3.69870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    15.19911124,4.4605301,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.19911124,4.4605301,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.108 - Meeting room, Partition - 16.438 m2 (Basement, B.107 - Video conferencing), Surface Area: 16.438

  BuildingSurface:Detailed,
    BasementQ1:BX108XMeetingRoom_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX108XMeetingRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX107XVdCnfrncng_Partition_2_0_10145,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,3.84865634,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,-.84790309,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,-.84790309,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,3.84865634,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.108 - Meeting room, Partition - 16.438 m2 (Basement, B.107 - Video conferencing), Surface Area: 16.438 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX107XVdCnfrncng_Partition_2_0_10145,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX107XVdCnfrncng,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX108XMeetingRoom_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,-.84790309,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,3.84865634,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,3.84865634,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,-.84790309,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.108 - Meeting room, Wall - 22.127 m2 - 180.2°, Surface Area: 22.127m2

  BuildingSurface:Detailed,
    BasementQ1:BX108XMeetingRoom_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BasementQ1:BX108XMeetingRoom,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,-.8479030949,0,  !- X,Y,Z ==> Vertex 1 {m}
    17.8830326113,-.8668789676,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.8830326113,-.8668789676,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,-.8479030949,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.107 - Video conferencing, Ground floor - 28.515 m2 (Ground), Surface Area: 28.515m2

  BuildingSurface:Detailed,
    BasementQ1:BX107XVdCnfrncng_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BX107XVdCnfrncng,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,-.8479030949,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.493380517,-.8296900985,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.493380517,3.8726454855,0,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,3.8486563421,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.107 - Video conferencing, Ceiling - 28.515 m2, Surface Area: 11.2001

  BuildingSurface:Detailed,
    BasementQ1:BX107XVdCnfrncng_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX107XVdCnfrncng,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Floor_0_0_10146,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4933805161,-.8296900941,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.5211422798,-.8387782443,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.5272545492,2.87868041,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.4933805193,2.84368138,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.107 - Video conferencing, Ceiling - 28.515 m2, Surface Area: 11.2001 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Floor_0_0_10146,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX107XVdCnfrncng_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5211422798,-.8387782443,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.4933805161,-.8296900941,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.4933805193,2.84368138,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    8.5272545492,2.87868041,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.107 - Video conferencing, Ceiling - 28.515 m2, Surface Area: 5.9583

  BuildingSurface:Detailed,
    BasementQ1:BX107XVdCnfrncng_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX107XVdCnfrncng,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Floor_0_0_10147,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4933805193,2.84368138,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,2.91367944,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285843,3.8486563378,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.4933805202,3.8726454911,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.107 - Video conferencing, Ceiling - 28.515 m2, Surface Area: 5.9583 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Floor_0_0_10147,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX107XVdCnfrncng_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,2.91367944,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.4933805193,2.84368138,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.4933805202,3.8726454911,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285843,3.8486563378,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.107 - Video conferencing, Ceiling - 28.515 m2, Surface Area: 5.6951

  BuildingSurface:Detailed,
    BasementQ1:BX107XVdCnfrncng_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX107XVdCnfrncng,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX110XOffice_Floor_0_0_10148,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.52419841,1.01995108,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,1.01995108,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,2.91367944,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    8.52725455,2.87868041,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.107 - Video conferencing, Ceiling - 28.515 m2, Surface Area: 5.6951 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX110XOffice_Floor_0_0_10148,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX110XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX107XVdCnfrncng_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,1.01995108,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.52419841,1.01995108,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.52725455,2.87868041,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,2.91367944,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.107 - Video conferencing, Ceiling - 28.515 m2, Surface Area: 5.6615

  BuildingSurface:Detailed,
    BasementQ1:BX107XVdCnfrncng_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX107XVdCnfrncng,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX109XOffice_Floor_0_0_10149,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.52114228,-.8387782484,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,-.84790309,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,1.01995108,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    8.52419841,1.01995108,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.107 - Video conferencing, Ceiling - 28.515 m2, Surface Area: 5.6615 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX109XOffice_Floor_0_0_10149,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX109XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX107XVdCnfrncng_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,-.84790309,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.52114228,-.8387782484,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.52419841,1.01995108,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,1.01995108,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.107 - Video conferencing, Partition - 16.458 m2 (Basement, B.106 - Tea space), Surface Area: 16.4582

  BuildingSurface:Detailed,
    BasementQ1:BX107XVdCnfrncng_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX107XVdCnfrncng,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX106XTeaSpace_Partition_2_0_10150,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.493380517,3.87264549,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.493380517,-.8296901,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.493380517,-.8296901,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.493380517,3.87264549,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.107 - Video conferencing, Partition - 16.458 m2 (Basement, B.106 - Tea space), Surface Area: 16.4582 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX106XTeaSpace_Partition_2_0_10150,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX106XTeaSpace,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX107XVdCnfrncng_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.493380517,-.8296901,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.493380517,3.87264549,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.493380517,3.87264549,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.493380517,-.8296901,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.107 - Video conferencing, Wall - 21.237 m2 - 180.2°, Surface Area: 21.237m2

  BuildingSurface:Detailed,
    BasementQ1:BX107XVdCnfrncng_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BasementQ1:BX107XVdCnfrncng,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.493380517,-.8296900985,0,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,-.8479030949,0,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,-.8479030949,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.493380517,-.8296900985,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.105 - Meeting room, Ground floor - 18.839 m2 (Ground), Surface Area: 18.844m2

  BuildingSurface:Detailed,
    BasementQ1:BX105XMeetingRoom_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BX105XMeetingRoom,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9808315103,-.8251500205,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.0188192463,-.81314464,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,3.89442727,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.9933922398,3.8785757637,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.105 - Meeting room, Ceiling - 18.839 m2, Surface Area: 8.7561

  BuildingSurface:Detailed,
    BasementQ1:BX105XMeetingRoom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX105XMeetingRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Floor_0_0_10151,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.19911124,-.8137987798,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.98083151,-.8251500181,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.9870654,1.5093073919,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    0.19911124,1.4787025419,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.105 - Meeting room, Ceiling - 18.839 m2, Surface Area: 8.7561 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Floor_0_0_10151,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX105XMeetingRoom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.98083151,-.8251500181,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.19911124,-.8137987798,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    0.19911124,1.4787025419,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.9870654,1.5093073919,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.105 - Meeting room, Ceiling - 18.839 m2, Surface Area: 1.0194

  BuildingSurface:Detailed,
    BasementQ1:BX105XMeetingRoom_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX105XMeetingRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Floor_0_0_10152,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01881925,-.8131446381,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.19911124,-.8137987798,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    0.19911124,3.8935766419,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,3.8944272719,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.105 - Meeting room, Ceiling - 18.839 m2, Surface Area: 1.0194 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Floor_0_0_10152,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX105XMeetingRoom_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.19911124,-.8137987798,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01881925,-.8131446381,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,3.8944272719,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    0.19911124,3.8935766419,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.105 - Meeting room, Ceiling - 18.839 m2, Surface Area: 9.0686

  BuildingSurface:Detailed,
    BasementQ1:BX105XMeetingRoom_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX105XMeetingRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX108XMeeting_Floor_0_0_10153,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.19911124,1.47870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.9870653958,1.5093073881,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.99339224,3.87857576,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    0.19911124,3.8935766419,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.105 - Meeting room, Ceiling - 18.839 m2, Surface Area: 9.0686 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX108XMeeting_Floor_0_0_10153,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX108XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX105XMeetingRoom_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9870653958,1.5093073881,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.19911124,1.47870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    0.19911124,3.8935766419,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.99339224,3.87857576,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.105 - Meeting room, Partition - 16.463 m2 (Basement, B.106 - Tea space), Surface Area: 16.4631

  BuildingSurface:Detailed,
    BasementQ1:BX105XMeetingRoom_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX105XMeetingRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX106XTeaSpace_Partition_4_0_10154,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9808315102,-.8251500221,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.9933922398,3.878575767,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.9933922398,3.878575767,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.9808315102,-.8251500221,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.105 - Meeting room, Partition - 16.463 m2 (Basement, B.106 - Tea space), Surface Area: 16.4631 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX106XTeaSpace_Partition_4_0_10154,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX106XTeaSpace,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX105XMeetingRoom_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9933922398,3.878575767,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.9808315102,-.8251500221,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.9808315102,-.8251500221,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.9933922398,3.878575767,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.105 - Meeting room, Partition - 14.033 m2 (Basement, B.102 - Breakout), Surface Area: 14.0331

  BuildingSurface:Detailed,
    BasementQ1:BX105XMeetingRoom_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX105XMeetingRoom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX102XBreakout_Partition_7_0_10155,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9933922412,3.8785757637,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.016044254,3.89442727,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.016044254,3.89442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.9933922412,3.8785757637,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.105 - Meeting room, Partition - 14.033 m2 (Basement, B.102 - Breakout), Surface Area: 14.0331 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX102XBreakout_Partition_7_0_10155,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX102XBreakout,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX105XMeetingRoom_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.016044254,3.89442727,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.9933922412,3.8785757637,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.9933922412,3.8785757637,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.016044254,3.89442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.105 - Meeting room, Wall - 13.241 m2 - 270.0°, Surface Area: 13.241m2

  BuildingSurface:Detailed,
    BasementQ1:BX105XMeetingRoom_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BasementQ1:BX105XMeetingRoom,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,3.89442727,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,0.11135883,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,0.11135883,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,3.89442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.105 - Meeting room, Wall - 3.236 m2 - 270.2°, Surface Area: 3.236m2

  BuildingSurface:Detailed,
    BasementQ1:BX105XMeetingRoom_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BasementQ1:BX105XMeetingRoom,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,0.11135883,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.0188192463,-.81314464,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.0188192463,-.81314464,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,0.11135883,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.105 - Meeting room, Wall - 13.999 m2 - 180.2°, Surface Area: 13.999m2

  BuildingSurface:Detailed,
    BasementQ1:BX105XMeetingRoom_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BasementQ1:BX105XMeetingRoom,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0188192463,-.81314464,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.9808315103,-.8251500205,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.9808315103,-.8251500205,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.0188192463,-.81314464,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.106 - Tea space, Ground floor - 7.084 m2 (Ground), Surface Area: 7.084m2

  BuildingSurface:Detailed,
    BasementQ1:BX106XTeaSpace_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BX106XTeaSpace,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.493380517,-.8296900985,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.9808315103,-.8251500205,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.9933922398,3.8785757637,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.493380517,3.8726454855,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.106 - Tea space, Ceiling - 7.084 m2, Surface Area: 3.5363

  BuildingSurface:Detailed,
    BasementQ1:BX106XTeaSpace_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX106XTeaSpace,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Floor_0_0_10156,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.98083151,-.82515002,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.49338052,-.8296900985,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.49338052,1.52147769,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.9870653958,1.5093073881,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.106 - Tea space, Ceiling - 7.084 m2, Surface Area: 3.5363 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Floor_0_0_10156,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX106XTeaSpace_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.49338052,-.8296900985,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.98083151,-.82515002,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.9870653958,1.5093073881,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.49338052,1.52147769,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.106 - Tea space, Ceiling - 7.084 m2, Surface Area: 3.5478

  BuildingSurface:Detailed,
    BasementQ1:BX106XTeaSpace_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX106XTeaSpace,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX108XMeeting_Floor_0_0_10157,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9870653958,1.5093073881,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.49338052,1.52147769,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.49338052,3.87264549,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.99339224,3.87857576,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.106 - Tea space, Ceiling - 7.084 m2, Surface Area: 3.5478 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX108XMeeting_Floor_0_0_10157,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX108XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX106XTeaSpace_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.49338052,1.52147769,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.9870653958,1.5093073881,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.99339224,3.87857576,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.49338052,3.87264549,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.106 - Tea space, Partition - 5.250 m2 (Basement, B.102 - Breakout), Surface Area: 5.25

  BuildingSurface:Detailed,
    BasementQ1:BX106XTeaSpace_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX106XTeaSpace,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX102XBreakout_Partition_8_0_10158,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4933805184,3.8726454855,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.9933922412,3.8785757637,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.9933922412,3.8785757637,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.4933805184,3.8726454855,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.106 - Tea space, Partition - 5.250 m2 (Basement, B.102 - Breakout), Surface Area: 5.25 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX102XBreakout_Partition_8_0_10158,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX102XBreakout,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX106XTeaSpace_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9933922412,3.8785757637,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.4933805184,3.8726454855,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.4933805184,3.8726454855,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.9933922412,3.8785757637,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.106 - Tea space, Wall - 5.294 m2 - 180.2°, Surface Area: 5.294m2

  BuildingSurface:Detailed,
    BasementQ1:BX106XTeaSpace_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BasementQ1:BX106XTeaSpace,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9808315103,-.8251500205,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.493380517,-.8296900985,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.493380517,-.8296900985,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.9808315103,-.8251500205,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.102 - Breakout, Ground floor - 20.277 m2 (Ground), Surface Area: 20.277m2

  BuildingSurface:Detailed,
    BasementQ1:BX102XBreakout_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BX102XBreakout,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.493380517,3.8726454855,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,3.89442727,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,7.563985146,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.493380517,7.563985146,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.102 - Breakout, Ceiling - 20.277 m2, Surface Area: 7.7487

  BuildingSurface:Detailed,
    BasementQ1:BX102XBreakout_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX102XBreakout,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Floor_0_0_10159,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,6.20289305,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.49338052,6.1121721481,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.49338052,7.56398515,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,7.56398515,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.102 - Breakout, Ceiling - 20.277 m2, Surface Area: 7.7487 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Floor_0_0_10159,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX102XBreakout_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.49338052,6.1121721481,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,6.20289305,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,7.56398515,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.49338052,7.56398515,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.102 - Breakout, Ceiling - 20.277 m2, Surface Area: 0.4484

  BuildingSurface:Detailed,
    BasementQ1:BX102XBreakout_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX102XBreakout,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Floor_0_0_10160,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0160442545,3.8944272701,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.199111238,3.8935766412,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    0.199111245,5.97870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.016044248,5.9773388845,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.102 - Breakout, Ceiling - 20.277 m2, Surface Area: 0.4484 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Floor_0_0_10160,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX102XBreakout_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.199111238,3.8935766412,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.0160442545,3.8944272701,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.016044248,5.9773388845,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    0.199111245,5.97870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.102 - Breakout, Ceiling - 20.277 m2, Surface Area: 0.8966

  BuildingSurface:Detailed,
    BasementQ1:BX102XBreakout_Ceiling_1_1_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX102XBreakout,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Floor_0_0_10161,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.016044248,5.9773388845,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.49338052,6.01225762,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.4933805244,6.1121721468,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.0160442473,6.2028930546,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.102 - Breakout, Ceiling - 20.277 m2, Surface Area: 0.8966 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Floor_0_0_10161,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX102XBreakout_Ceiling_1_1_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.49338052,6.01225762,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.016044248,5.9773388845,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.0160442473,6.2028930546,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.4933805244,6.1121721468,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.102 - Breakout, Ceiling - 20.277 m2, Surface Area: 11.1835

  BuildingSurface:Detailed,
    BasementQ1:BX102XBreakout_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX102XBreakout,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX108XMeeting_Floor_0_0_10162,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.19911124,3.8935766419,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.49338052,3.87264549,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.49338052,6.01225762,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    0.19911124,5.97870254,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.102 - Breakout, Ceiling - 20.277 m2, Surface Area: 11.1835 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX108XMeeting_Floor_0_0_10162,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX108XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX102XBreakout_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.49338052,3.87264549,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.19911124,3.8935766419,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    0.19911124,5.97870254,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.49338052,6.01225762,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.102 - Breakout, Partition - 5.431 m2 (Basement, B.115 - Furniture store), Surface Area: 5.431

  BuildingSurface:Detailed,
    BasementQ1:BX102XBreakout_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    BasementQ1:BX102XBreakout,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX115XFurnitureStore_Partition_4_0_10163,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.493380517,6.01225762,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.493380517,7.56398515,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.493380517,7.56398515,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.493380517,6.01225762,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.102 - Breakout, Partition - 5.431 m2 (Basement, B.115 - Furniture store), Surface Area: 5.431 <Other side>

  BuildingSurface:Detailed,
    BasementQ1:BX115XFurnitureStore_Partition_4_0_10163,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    BasementQ1:BX115XFurnitureStore,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX102XBreakout_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.493380517,7.56398515,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.493380517,6.01225762,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.493380517,6.01225762,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.493380517,7.56398515,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.102 - Breakout, Wall - 12.843 m2 - 270.0°, Surface Area: 8.080m2

  BuildingSurface:Detailed,
    BasementQ1:BX102XBreakout_Wall_6_1_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BasementQ1:BX102XBreakout,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,6.20289305,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,3.89442727,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,3.89442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,6.20289305,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.115 - Furniture store, Ground floor - 7.369 m2 (Ground), Surface Area: 7.369m2

  BuildingSurface:Detailed,
    BasementQ1:BX115XFurnitureStore_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ1:BX115XFurnitureStore,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.2354021131,6.0079554013,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.493380517,6.0122576231,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.493380517,7.563985146,0,  !- X,Y,Z ==> Vertex 3 {m}
    10.2354021131,7.563985146,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.115 - Furniture store, Ceiling - 7.369 m2, Surface Area: 7.0697

  BuildingSurface:Detailed,
    BasementQ1:BX115XFurnitureStore_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX115XFurnitureStore,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Floor_0_0_10164,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.49338052,6.1121721481,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    10.23540211,6.034087685,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    10.23540211,7.56398515,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.49338052,7.56398515,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.115 - Furniture store, Ceiling - 7.369 m2, Surface Area: 7.0697 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Floor_0_0_10164,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX115XFurnitureStore_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.23540211,6.034087685,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.49338052,6.1121721481,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.49338052,7.56398515,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    10.23540211,7.56398515,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.115 - Furniture store, Ceiling - 7.369 m2, Surface Area: 0.2887

  BuildingSurface:Detailed,
    BasementQ1:BX115XFurnitureStore_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ1:BX115XFurnitureStore,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Floor_0_0_10165,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.49338052,6.01225762,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    10.23540211,6.01225762,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    10.23540211,6.034087685,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.49338052,6.1121721481,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, B.115 - Furniture store, Ceiling - 7.369 m2, Surface Area: 0.2887 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Floor_0_0_10165,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ1:BX115XFurnitureStore_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.23540211,6.01225762,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.49338052,6.01225762,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.49338052,6.1121721481,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    10.23540211,6.034087685,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.L1 - Lift, External floor - 9.003 m2, Surface Area: 9.003m2

  BuildingSurface:Detailed,
    GroundFloor:GXL1XLift_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    GroundFloor:GXL1XLift,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,18.5724292994,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,18.5724292994,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,21.0524292994,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,21.0524292994,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.L1 - Lift, Ceiling - 9.003 m2, Surface Area: 1.33

  BuildingSurface:Detailed,
    GroundFloor:GXL1XLift_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloor:GXL1XLift,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ1:1XL1XLift_Floor_0_0_10166,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.12941169,20.31972387,7,  !- X,Y,Z ==> Vertex 1 {m}
    -3.31422617,20.31972387,7,  !- X,Y,Z ==> Vertex 2 {m}
    -3.31422617,21.0524293,7,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,21.0524293,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.L1 - Lift, Ceiling - 9.003 m2, Surface Area: 1.33 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ1:1XL1XLift_Floor_0_0_10166,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ1:1XL1XLift,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:GXL1XLift_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.31422617,20.31972387,7,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,20.31972387,7,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,21.0524293,7,  !- X,Y,Z ==> Vertex 3 {m}
    -3.31422617,21.0524293,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.L1 - Lift, Ceiling - 9.003 m2, Surface Area: 1.33

  BuildingSurface:Detailed,
    GroundFloor:GXL1XLift_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloor:GXL1XLift,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ1:1X100XEnclosedBridge_Floor_0_0_10167,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.31422617,20.31972387,7,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,20.31972387,7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,21.0524293,7,  !- X,Y,Z ==> Vertex 3 {m}
    -3.31422617,21.0524293,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.L1 - Lift, Ceiling - 9.003 m2, Surface Area: 1.33 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ1:1X100XEnclosedBridge_Floor_0_0_10167,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ1:1X100XEnclosedBridge,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:GXL1XLift_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,20.31972387,7,  !- X,Y,Z ==> Vertex 1 {m}
    -3.31422617,20.31972387,7,  !- X,Y,Z ==> Vertex 2 {m}
    -3.31422617,21.0524293,7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,21.0524293,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.L1 - Lift, Ceiling - 9.003 m2, Surface Area: 6.3433

  BuildingSurface:Detailed,
    GroundFloor:GXL1XLift_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloor:GXL1XLift,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ1:1X102XLobby_Floor_0_0_10168,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.12941169,18.5724293,7,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,18.5724293,7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,20.31972387,7,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,20.31972387,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.L1 - Lift, Ceiling - 9.003 m2, Surface Area: 6.3433 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ1:1X102XLobby_Floor_0_0_10168,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ1:1X102XLobby,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:GXL1XLift_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,18.5724293,7,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,18.5724293,7,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,20.31972387,7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,20.31972387,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.L1 - Lift, Partition - 8.680 m2 (Ground floor, G.100 - Lobby), Surface Area: 8.68

  BuildingSurface:Detailed,
    GroundFloor:GXL1XLift_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloor:GXL1XLift,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:GX100XLobby_Partition_6_0_10169,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,18.5724293,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,21.0524293,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,21.0524293,7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,18.5724293,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.L1 - Lift, Partition - 8.680 m2 (Ground floor, G.100 - Lobby), Surface Area: 8.68 <Other side>

  BuildingSurface:Detailed,
    GroundFloor:GX100XLobby_Partition_6_0_10169,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloor:GX100XLobby, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:GXL1XLift_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,21.0524293,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,18.5724293,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,18.5724293,7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,21.0524293,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.L1 - Lift, Partition - 12.706 m2 (Ground floor, G.100 - Lobby), Surface Area: 12.7063

  BuildingSurface:Detailed,
    GroundFloor:GXL1XLift_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloor:GXL1XLift,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:GX100XLobby_Partition_5_0_10170,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,21.0524292994,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,21.0524292994,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,21.0524292994,7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,21.0524292994,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.L1 - Lift, Partition - 12.706 m2 (Ground floor, G.100 - Lobby), Surface Area: 12.7063 <Other side>

  BuildingSurface:Detailed,
    GroundFloor:GX100XLobby_Partition_5_0_10170,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloor:GX100XLobby, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:GXL1XLift_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.12941169,21.0524292994,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,21.0524292994,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,21.0524292994,7,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,21.0524292994,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.L1 - Lift, Wall - 8.680 m2 - 270.0°, Surface Area: 8.680m2

  BuildingSurface:Detailed,
    GroundFloor:GXL1XLift_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloor:GXL1XLift,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.12941169,21.0524292994,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,18.5724292994,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,18.5724292994,7,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,21.0524292994,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.L1 - Lift, Partition - 12.706 m2 (Ground floor, G.100 - Lobby), Surface Area: 12.7063

  BuildingSurface:Detailed,
    GroundFloor:GXL1XLift_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloor:GXL1XLift,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:GX100XLobby_Partition_7_0_10171,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.12941169,18.5724292994,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,18.5724292994,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,18.5724292994,7,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,18.5724292994,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.L1 - Lift, Partition - 12.706 m2 (Ground floor, G.100 - Lobby), Surface Area: 12.7063 <Other side>

  BuildingSurface:Detailed,
    GroundFloor:GX100XLobby_Partition_7_0_10171,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloor:GX100XLobby, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:GXL1XLift_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,18.5724292994,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,18.5724292994,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,18.5724292994,7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,18.5724292994,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, External floor - 51.265 m2, Surface Area: 4.215m2

  BuildingSurface:Detailed,
    GroundFloor:GX100XLobby_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    GroundFloor:GX100XLobby, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,17.4113391594,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,17.4113391594,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,18.5724292994,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,18.5724292994,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, External floor - 51.265 m2, Surface Area: 12.988m2

  BuildingSurface:Detailed,
    GroundFloor:GX100XLobby_ExtFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    GroundFloor:GX100XLobby, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.28395575,16.3855929894,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,16.3855929894,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,21.0524292994,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.28395575,21.0524292994,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, External floor - 51.265 m2, Surface Area: 34.062m2

  BuildingSurface:Detailed,
    GroundFloor:GX100XLobby_ExtFloor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    GroundFloor:GX100XLobby, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.28395575,21.0524292994,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,21.0524292994,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,26.3635408394,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.28395575,26.3635408394,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, Ceiling - 51.265 m2, Surface Area: 1.5157

  BuildingSurface:Detailed,
    GroundFloor:GX100XLobby_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloor:GX100XLobby, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ1:1XL1XLift_Floor_0_0_10172,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.12941169,21.0524293,7,  !- X,Y,Z ==> Vertex 1 {m}
    -3.31422617,21.0524293,7,  !- X,Y,Z ==> Vertex 2 {m}
    -3.31422617,21.88744,7,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,21.88744,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, Ceiling - 51.265 m2, Surface Area: 1.5157 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ1:1XL1XLift_Floor_0_0_10172,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ1:1XL1XLift,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:GX100XLobby_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.31422617,21.0524293,7,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,21.0524293,7,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,21.88744,7,  !- X,Y,Z ==> Vertex 3 {m}
    -3.31422617,21.88744,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, Ceiling - 51.265 m2, Surface Area: 8.125

  BuildingSurface:Detailed,
    GroundFloor:GX100XLobby_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloor:GX100XLobby, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ1:1X100XEnclosedBridge_Floor_0_0_10173,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.12941169,21.88744,7,  !- X,Y,Z ==> Vertex 1 {m}
    -3.31422617,21.88744,7,  !- X,Y,Z ==> Vertex 2 {m}
    -3.31422617,26.36354084,7,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,26.36354084,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, Ceiling - 51.265 m2, Surface Area: 8.125 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ1:1X100XEnclosedBridge_Floor_0_0_10173,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ1:1X100XEnclosedBridge,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:GX100XLobby_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.31422617,21.88744,7,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,21.88744,7,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,26.36354084,7,  !- X,Y,Z ==> Vertex 3 {m}
    -3.31422617,26.36354084,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, Ceiling - 51.265 m2, Surface Area: 9.6407

  BuildingSurface:Detailed,
    GroundFloor:GX100XLobby_Ceiling_1_1_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloor:GX100XLobby, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ1:1X100XEnclosedBridge_Floor_0_0_10174,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.31422617,21.0524293,7,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,21.0524293,7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,26.36354084,7,  !- X,Y,Z ==> Vertex 3 {m}
    -3.31422617,26.36354084,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, Ceiling - 51.265 m2, Surface Area: 9.6407 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ1:1X100XEnclosedBridge_Floor_0_0_10174,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ1:1X100XEnclosedBridge,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:GX100XLobby_Ceiling_1_1_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,21.0524293,7,  !- X,Y,Z ==> Vertex 1 {m}
    -3.31422617,21.0524293,7,  !- X,Y,Z ==> Vertex 2 {m}
    -3.31422617,26.36354084,7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,26.36354084,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, Ceiling - 51.265 m2, Surface Area: 16.8199

  BuildingSurface:Detailed,
    GroundFloor:GX100XLobby_Ceiling_1_1_2,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloor:GX100XLobby, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ1:1X100XEnclosedBridge_Floor_0_0_10175,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,20.31972387,7,  !- X,Y,Z ==> Vertex 1 {m}
    1.28395575,20.31972387,7,  !- X,Y,Z ==> Vertex 2 {m}
    1.28395575,26.36354084,7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,26.36354084,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, Ceiling - 51.265 m2, Surface Area: 16.8199 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ1:1X100XEnclosedBridge_Floor_0_0_10175,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ1:1X100XEnclosedBridge,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:GX100XLobby_Ceiling_1_1_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.28395575,20.31972387,7,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,20.31972387,7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,26.36354084,7,  !- X,Y,Z ==> Vertex 3 {m}
    1.28395575,26.36354084,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, Ceiling - 51.265 m2, Surface Area: 4.2152

  BuildingSurface:Detailed,
    GroundFloor:GX100XLobby_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloor:GX100XLobby, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ1:1X102XLobby_Floor_0_0_10176,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.12941169,17.41133916,7,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,17.41133916,7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,18.5724293,7,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,18.5724293,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, Ceiling - 51.265 m2, Surface Area: 4.2152 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ1:1X102XLobby_Floor_0_0_10176,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ1:1X102XLobby,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:GX100XLobby_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,17.41133916,7,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,17.41133916,7,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,18.5724293,7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,18.5724293,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, Ceiling - 51.265 m2, Surface Area: 10.9487

  BuildingSurface:Detailed,
    GroundFloor:GX100XLobby_Ceiling_1_2_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloor:GX100XLobby, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ1:1X102XLobby_Floor_0_0_10177,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,16.38559299,7,  !- X,Y,Z ==> Vertex 1 {m}
    1.28395575,16.38559299,7,  !- X,Y,Z ==> Vertex 2 {m}
    1.28395575,20.31972387,7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,20.31972387,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, Ceiling - 51.265 m2, Surface Area: 10.9487 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ1:1X102XLobby_Floor_0_0_10177,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ1:1X102XLobby,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:GX100XLobby_Ceiling_1_2_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.28395575,16.38559299,7,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,16.38559299,7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,20.31972387,7,  !- X,Y,Z ==> Vertex 3 {m}
    1.28395575,20.31972387,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, Wall - 34.923 m2 - 90.0°, Surface Area: 34.923m2

  BuildingSurface:Detailed,
    GroundFloor:GX100XLobby_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloor:GX100XLobby, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.28395575,16.38559299,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.28395575,26.36354084,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.28395575,26.36354084,7,  !- X,Y,Z ==> Vertex 3 {m}
    1.28395575,16.38559299,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, Wall - 22.447 m2 - 0.0°, Surface Area: 22.447m2

  BuildingSurface:Detailed,
    GroundFloor:GX100XLobby_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloor:GX100XLobby, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.28395575,26.36354084,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,26.36354084,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,26.36354084,7,  !- X,Y,Z ==> Vertex 3 {m}
    1.28395575,26.36354084,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, Wall - 18.589 m2 - 270.0°, Surface Area: 18.589m2

  BuildingSurface:Detailed,
    GroundFloor:GX100XLobby_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloor:GX100XLobby, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.12941169,26.36354084,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,21.0524292994,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,21.0524292994,7,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,26.36354084,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, Wall - 4.064 m2 - 270.0°, Surface Area: 4.064m2

  BuildingSurface:Detailed,
    GroundFloor:GX100XLobby_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloor:GX100XLobby, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.12941169,18.5724292994,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,17.41133916,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,17.41133916,7,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,18.5724292994,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, Partition - 12.706 m2 (Ground floor, G.102 - Lobby), Surface Area: 12.7063

  BuildingSurface:Detailed,
    GroundFloor:GX100XLobby_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloor:GX100XLobby, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX102XLobby_Partition_3_0_10178,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.12941169,17.41133916,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,17.41133916,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,17.41133916,7,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,17.41133916,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, Partition - 12.706 m2 (Ground floor, G.102 - Lobby), Surface Area: 12.7063 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX102XLobby_Partition_3_0_10178,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX102XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:GX100XLobby_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,17.41133916,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,17.41133916,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,17.41133916,7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,17.41133916,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, Partition - 3.590 m2 (Ground floor, G.102 - Lobby), Surface Area: 3.5901

  BuildingSurface:Detailed,
    GroundFloor:GX100XLobby_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloor:GX100XLobby, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX102XLobby_Partition_2_0_10179,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,17.41133916,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,16.38559299,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,16.38559299,7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,17.41133916,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, Partition - 3.590 m2 (Ground floor, G.102 - Lobby), Surface Area: 3.5901 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX102XLobby_Partition_2_0_10179,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX102XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:GX100XLobby_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,16.38559299,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,17.41133916,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,17.41133916,7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,16.38559299,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, Partition - 9.740 m2 (Ground floor, G.111 - Open linkway), Surface Area: 9.7405

  BuildingSurface:Detailed,
    GroundFloor:GX100XLobby_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloor:GX100XLobby, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ2:GX111XOpenLinkway_Partition_3_0_10180,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,16.38559299,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.28395575,16.38559299,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.28395575,16.38559299,7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,16.38559299,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.100 - Lobby, Partition - 9.740 m2 (Ground floor, G.111 - Open linkway), Surface Area: 9.7405 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ2:GX111XOpenLinkway_Partition_3_0_10180,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ2:GX111XOpenLinkway,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor:GX100XLobby_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.28395575,16.38559299,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,16.38559299,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,16.38559299,7,  !- X,Y,Z ==> Vertex 3 {m}
    1.28395575,16.38559299,7;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.L1 - Lift, Roof - 2.846 m2, Surface Area: 2.846m2

  BuildingSurface:Detailed,
    FirstFloorQ1:1XL1XLift_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ1:1XL1XLift,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.12941169,20.3197238688,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    -3.3142261672,20.3197238688,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    -3.3142261672,21.88744,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,21.88744,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.L1 - Lift, Partition - 5.487 m2 (First floor, 1.100 - Enclosed bridge), Surface Area: 5.487

  BuildingSurface:Detailed,
    FirstFloorQ1:1XL1XLift_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ1:1XL1XLift,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ1:1X100XEnclosedBridge_Partition_6_0_10181,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.3142261672,20.31972387,7,  !- X,Y,Z ==> Vertex 1 {m}
    -3.3142261672,21.88744,7,  !- X,Y,Z ==> Vertex 2 {m}
    -3.3142261672,21.88744,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -3.3142261672,20.31972387,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.L1 - Lift, Partition - 5.487 m2 (First floor, 1.100 - Enclosed bridge), Surface Area: 5.487 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ1:1X100XEnclosedBridge_Partition_6_0_10181,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ1:1X100XEnclosedBridge,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ1:1XL1XLift_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.3142261672,21.88744,7,  !- X,Y,Z ==> Vertex 1 {m}
    -3.3142261672,20.31972387,7,  !- X,Y,Z ==> Vertex 2 {m}
    -3.3142261672,20.31972387,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -3.3142261672,21.88744,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.L1 - Lift, Partition - 6.353 m2 (First floor, 1.100 - Enclosed bridge), Surface Area: 6.3531

  BuildingSurface:Detailed,
    FirstFloorQ1:1XL1XLift_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ1:1XL1XLift,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ1:1X100XEnclosedBridge_Partition_5_0_10182,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.31422617,21.88744,7,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,21.88744,7,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,21.88744,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -3.31422617,21.88744,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.L1 - Lift, Partition - 6.353 m2 (First floor, 1.100 - Enclosed bridge), Surface Area: 6.3531 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ1:1X100XEnclosedBridge_Partition_5_0_10182,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ1:1X100XEnclosedBridge,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ1:1XL1XLift_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.12941169,21.88744,7,  !- X,Y,Z ==> Vertex 1 {m}
    -3.31422617,21.88744,7,  !- X,Y,Z ==> Vertex 2 {m}
    -3.31422617,21.88744,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,21.88744,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.L1 - Lift, Wall - 5.487 m2 - 270.0°, Surface Area: 5.487m2

  BuildingSurface:Detailed,
    FirstFloorQ1:1XL1XLift_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloorQ1:1XL1XLift,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.12941169,21.88744,7,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,20.3197238688,7,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,20.3197238688,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,21.88744,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.L1 - Lift, Partition - 6.353 m2 (First floor, 1.102 - Lobby), Surface Area: 6.3531

  BuildingSurface:Detailed,
    FirstFloorQ1:1XL1XLift_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ1:1XL1XLift,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ1:1X102XLobby_Partition_4_0_10183,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.12941169,20.3197238688,7,  !- X,Y,Z ==> Vertex 1 {m}
    -3.31422617,20.3197238688,7,  !- X,Y,Z ==> Vertex 2 {m}
    -3.31422617,20.3197238688,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,20.3197238688,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.L1 - Lift, Partition - 6.353 m2 (First floor, 1.102 - Lobby), Surface Area: 6.3531 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ1:1X102XLobby_Partition_4_0_10183,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ1:1X102XLobby,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ1:1XL1XLift_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.31422617,20.3197238688,7,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,20.3197238688,7,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,20.3197238688,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -3.31422617,20.3197238688,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.100 - Enclosed bridge, Roof - 35.916 m2, Surface Area: 8.125m2

  BuildingSurface:Detailed,
    FirstFloorQ1:1X100XEnclosedBridge_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ1:1X100XEnclosedBridge,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1294116872,21.8874399988,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    -3.3142261672,21.8874399988,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    -3.3142261672,26.3635408388,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1294116872,26.3635408388,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.100 - Enclosed bridge, Roof - 35.916 m2, Surface Area: 27.791m2

  BuildingSurface:Detailed,
    FirstFloorQ1:1X100XEnclosedBridge_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ1:1X100XEnclosedBridge,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.3142261672,20.3197238688,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.2839557528,20.3197238688,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.2839557528,26.3635408388,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -3.3142261672,26.3635408388,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.100 - Enclosed bridge, Wall - 21.153 m2 - 90.0°, Surface Area: 21.153m2

  BuildingSurface:Detailed,
    FirstFloorQ1:1X100XEnclosedBridge_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloorQ1:1X100XEnclosedBridge,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.28395575,20.3197238688,7,  !- X,Y,Z ==> Vertex 1 {m}
    1.28395575,26.36354084,7,  !- X,Y,Z ==> Vertex 2 {m}
    1.28395575,26.36354084,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.28395575,20.3197238688,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.100 - Enclosed bridge, Wall - 22.447 m2 - 0.0°, Surface Area: 22.447m2

  BuildingSurface:Detailed,
    FirstFloorQ1:1X100XEnclosedBridge_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloorQ1:1X100XEnclosedBridge,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.28395575,26.36354084,7,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,26.36354084,7,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,26.36354084,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.28395575,26.36354084,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.100 - Enclosed bridge, Wall - 15.666 m2 - 270.0°, Surface Area: 15.666m2

  BuildingSurface:Detailed,
    FirstFloorQ1:1X100XEnclosedBridge_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloorQ1:1X100XEnclosedBridge,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.12941169,26.36354084,7,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,21.88744,7,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,21.88744,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,26.36354084,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.100 - Enclosed bridge, Partition - 16.094 m2 (First floor, 1.102 - Lobby), Surface Area: 16.0936

  BuildingSurface:Detailed,
    FirstFloorQ1:1X100XEnclosedBridge_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ1:1X100XEnclosedBridge,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ1:1X102XLobby_Partition_3_0_10184,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.31422617,20.3197238688,7,  !- X,Y,Z ==> Vertex 1 {m}
    1.28395575,20.3197238688,7,  !- X,Y,Z ==> Vertex 2 {m}
    1.28395575,20.3197238688,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -3.31422617,20.3197238688,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.100 - Enclosed bridge, Partition - 16.094 m2 (First floor, 1.102 - Lobby), Surface Area: 16.0936 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ1:1X102XLobby_Partition_3_0_10184,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ1:1X102XLobby,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ1:1X100XEnclosedBridge_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.28395575,20.3197238688,7,  !- X,Y,Z ==> Vertex 1 {m}
    -3.31422617,20.3197238688,7,  !- X,Y,Z ==> Vertex 2 {m}
    -3.31422617,20.3197238688,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.28395575,20.3197238688,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.102 - Lobby, Roof - 21.507 m2, Surface Area: 10.559m2

  BuildingSurface:Detailed,
    FirstFloorQ1:1X102XLobby_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ1:1X102XLobby,!- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.12941169,17.41133916,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,17.41133916,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,20.31972387,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,20.31972387,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.102 - Lobby, Roof - 21.507 m2, Surface Area: 10.949m2

  BuildingSurface:Detailed,
    FirstFloorQ1:1X102XLobby_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ1:1X102XLobby,!- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,16.38559299,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.28395575,16.38559299,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.28395575,20.31972387,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,20.31972387,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.102 - Lobby, Wall - 13.769 m2 - 90.0°, Surface Area: 13.769m2

  BuildingSurface:Detailed,
    FirstFloorQ1:1X102XLobby_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloorQ1:1X102XLobby,!- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.28395575,16.38559299,7,  !- X,Y,Z ==> Vertex 1 {m}
    1.28395575,20.3197238688,7,  !- X,Y,Z ==> Vertex 2 {m}
    1.28395575,20.3197238688,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.28395575,16.38559299,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.102 - Lobby, Wall - 10.179 m2 - 270.0°, Surface Area: 10.179m2

  BuildingSurface:Detailed,
    FirstFloorQ1:1X102XLobby_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloorQ1:1X102XLobby,!- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.12941169,20.3197238688,7,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,17.41133916,7,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,17.41133916,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,20.3197238688,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.102 - Lobby, Partition - 9.740 m2 (First floor, 1.119 - Open linkway), Surface Area: 9.7405

  BuildingSurface:Detailed,
    FirstFloorQ1:1X102XLobby_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ1:1X102XLobby,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ2:1X119XOpenLinkway_Partition_3_0_10185,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,16.38559299,7,  !- X,Y,Z ==> Vertex 1 {m}
    1.28395575,16.38559299,7,  !- X,Y,Z ==> Vertex 2 {m}
    1.28395575,16.38559299,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,16.38559299,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.102 - Lobby, Partition - 9.740 m2 (First floor, 1.119 - Open linkway), Surface Area: 9.7405 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ2:1X119XOpenLinkway_Partition_3_0_10185,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ2:1X119XOpenLinkway,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ1:1X102XLobby_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.28395575,16.38559299,7,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,16.38559299,7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,16.38559299,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    1.28395575,16.38559299,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair, Ground floor - 20.769 m2 (Ground), Surface Area: 0.031m2

  BuildingSurface:Detailed,
    BasementQ2:Stair_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ2:Stair,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    37.2663827796,6.3483534463,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.3663827845,6.3483534503,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.2663827796,6.4169526524,0;  !- X,Y,Z ==> Vertex 3 {m}

! Basement, Stair, Ground floor - 20.769 m2 (Ground), Surface Area: 20.738m2

  BuildingSurface:Detailed,
    BasementQ2:Stair_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Project ground floor,    !- Construction Name
    BasementQ2:Stair,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.2663827796,6.4169526524,0,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,6.15389824,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,12.2944272739,0,  !- X,Y,Z ==> Vertex 3 {m}
    37.2663827779,12.294427267,0;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair, Ceiling/roof - 20.769 m2, Surface Area: 0.079m2

  BuildingSurface:Detailed,
    BasementQ2:Stair_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    BasementQ2:Stair,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    33.81519147,6.15389824,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    36.36638278,6.34835345,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,6.21559146,3.5;  !- X,Y,Z ==> Vertex 3 {m}

! Basement, Stair, Ceiling/roof - 20.769 m2, Surface Area: 0.1694

  BuildingSurface:Detailed,
    BasementQ2:Stair_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ2:Stair,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:Stair2_Floor_0_0_10186,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    33.81519147,6.21559146,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    36.36638278,6.34835345,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,6.34835345,3.5;  !- X,Y,Z ==> Vertex 3 {m}

! Basement, Stair, Ceiling/roof - 20.769 m2, Surface Area: 0.1694 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:Stair2_Floor_0_0_10186,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:Stair2,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ2:Stair_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    36.36638278,6.34835345,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,6.21559146,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,6.34835345,3.5;  !- X,Y,Z ==> Vertex 3 {m}

! Basement, Stair, Ceiling/roof - 20.769 m2, Surface Area: 20.521

  BuildingSurface:Detailed,
    BasementQ2:Stair_Ceiling_1_1_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    BasementQ2:Stair,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:Stair2_Floor_0_0_10187,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,6.34835345,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    37.26638278,6.34835345,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    37.26638278,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair, Ceiling/roof - 20.769 m2, Surface Area: 20.521 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:Stair2_Floor_0_0_10187,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    GroundFloorQ1:Stair2,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BasementQ2:Stair_Ceiling_1_1_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    37.26638278,6.34835345,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,6.34835345,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    37.26638278,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair, Wall - 20.811 m2 - 90.0°, Surface Area: 20.811m2

  BuildingSurface:Detailed,
    BasementQ2:Stair_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BasementQ2:Stair,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.26638278,6.34835345,0,  !- X,Y,Z ==> Vertex 1 {m}
    37.26638278,12.29442727,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.26638278,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    37.26638278,6.34835345,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair, Wall - 12.079 m2 - 0.0°, Surface Area: 12.079m2

  BuildingSurface:Detailed,
    BasementQ2:Stair_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BasementQ2:Stair,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.26638278,12.29442727,0,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,12.29442727,0,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,12.29442727,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    37.26638278,12.29442727,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair, Wall - 8.955 m2 - 175.6°, Surface Area: 8.955m2

  BuildingSurface:Detailed,
    BasementQ2:Stair_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BasementQ2:Stair,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,6.15389824,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.36638278,6.34835345,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.36638278,6.34835345,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,6.15389824,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Basement, Stair, Wall - 3.150 m2 - 180.0°, Surface Area: 3.150m2

  BuildingSurface:Detailed,
    BasementQ2:Stair_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    BasementQ2:Stair,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.36638278,6.34835345,0,  !- X,Y,Z ==> Vertex 1 {m}
    37.26638278,6.34835345,0,  !- X,Y,Z ==> Vertex 2 {m}
    37.26638278,6.34835345,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    36.36638278,6.34835345,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Ceiling - 73.785 m2, Surface Area: 2.9471

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10188,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.69911124,9.8266873,7,  !- X,Y,Z ==> Vertex 1 {m}
    26.2451449,9.81568098,7,  !- X,Y,Z ==> Vertex 2 {m}
    26.2451449,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    23.69911124,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Ceiling - 73.785 m2, Surface Area: 2.9471 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10188,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.2451449,9.81568098,7,  !- X,Y,Z ==> Vertex 1 {m}
    23.69911124,9.8266873,7,  !- X,Y,Z ==> Vertex 2 {m}
    23.69911124,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    26.2451449,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Ceiling - 73.785 m2, Surface Area: 0.0761

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10189,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.69911124,9.8396560872,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.24168971,9.83731056,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.24168971,9.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    20.69911124,9.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Ceiling - 73.785 m2, Surface Area: 0.0761 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10189,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.24168971,9.83731056,7,  !- X,Y,Z ==> Vertex 1 {m}
    20.69911124,9.8396560872,7,  !- X,Y,Z ==> Vertex 2 {m}
    20.69911124,9.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.24168971,9.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Ceiling - 73.785 m2, Surface Area: 3.0474

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10190,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.74102726,9.91296466,7,  !- X,Y,Z ==> Vertex 1 {m}
    9.02115231,9.89013906,7,  !- X,Y,Z ==> Vertex 2 {m}
    9.02115231,10.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    3.74102726,10.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Ceiling - 73.785 m2, Surface Area: 3.0474 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10190,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.02115231,9.89013906,7,  !- X,Y,Z ==> Vertex 1 {m}
    3.74102726,9.91296466,7,  !- X,Y,Z ==> Vertex 2 {m}
    3.74102726,10.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    9.02115231,10.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Ceiling - 73.785 m2, Surface Area: 5.4572

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10191,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,10.47870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    10.89826535,10.47870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    10.89826535,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Ceiling - 73.785 m2, Surface Area: 5.4572 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10191,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.89826535,10.47870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,10.47870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    10.89826535,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Ceiling - 73.785 m2, Surface Area: 10.956

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Ceiling_1_0_4,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10192,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.89826535,9.88202443,7,  !- X,Y,Z ==> Vertex 1 {m}
    20.69911124,9.83965609,7,  !- X,Y,Z ==> Vertex 2 {m}
    20.69911124,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    10.89826535,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Ceiling - 73.785 m2, Surface Area: 10.956 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10192,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Ceiling_1_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.69911124,9.83965609,7,  !- X,Y,Z ==> Vertex 1 {m}
    10.89826535,9.88202443,7,  !- X,Y,Z ==> Vertex 2 {m}
    10.89826535,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    20.69911124,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Ceiling - 73.785 m2, Surface Area: 44.5126

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Ceiling_1_0_5,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10193,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,10.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,10.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,12.29442727,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,12.29442727,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Ceiling - 73.785 m2, Surface Area: 44.5126 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10193,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Ceiling_1_0_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,10.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,10.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,12.29442727,7,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,12.29442727,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Ceiling - 73.785 m2, Surface Area: 3.3455

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X122XMeeting_Floor_0_0_10194,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.2451449,9.8156809772,7,  !- X,Y,Z ==> Vertex 1 {m}
    29.10650662,9.8033115161,7,  !- X,Y,Z ==> Vertex 2 {m}
    29.10650662,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    26.2451449,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Ceiling - 73.785 m2, Surface Area: 3.3455 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X122XMeeting_Floor_0_0_10194,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X122XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    29.10650662,9.8033115161,7,  !- X,Y,Z ==> Vertex 1 {m}
    26.2451449,9.8156809772,7,  !- X,Y,Z ==> Vertex 2 {m}
    26.2451449,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    29.10650662,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Ceiling - 73.785 m2, Surface Area: 0.589

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X123XOpenOffice_Floor_0_0_10195,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.69911124,9.7964268034,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,9.78295621,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,9.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    30.69911124,9.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Ceiling - 73.785 m2, Surface Area: 0.589 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Floor_0_0_10195,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,9.78295621,7,  !- X,Y,Z ==> Vertex 1 {m}
    30.69911124,9.7964268034,7,  !- X,Y,Z ==> Vertex 2 {m}
    30.69911124,9.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,9.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Ceiling - 73.785 m2, Surface Area: 1.8774

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Ceiling_1_2_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X123XOpenOffice_Floor_0_0_10196,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    29.10650662,9.80331152,7,  !- X,Y,Z ==> Vertex 1 {m}
    30.69911124,9.7964268034,7,  !- X,Y,Z ==> Vertex 2 {m}
    30.69911124,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    29.10650662,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Ceiling - 73.785 m2, Surface Area: 1.8774 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Floor_0_0_10196,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Ceiling_1_2_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.69911124,9.7964268034,7,  !- X,Y,Z ==> Vertex 1 {m}
    29.10650662,9.80331152,7,  !- X,Y,Z ==> Vertex 2 {m}
    29.10650662,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    30.69911124,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Ceiling - 73.785 m2, Surface Area: 0.2232

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103FXPlant_Floor_0_0_10197,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.19911124,9.8331716902,7,  !- X,Y,Z ==> Vertex 1 {m}
    23.69911124,9.8266873,7,  !- X,Y,Z ==> Vertex 2 {m}
    23.69911124,9.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    22.19911124,9.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Ceiling - 73.785 m2, Surface Area: 0.2232 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103FXPlant_Floor_0_0_10197,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103FXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.69911124,9.8266873,7,  !- X,Y,Z ==> Vertex 1 {m}
    22.19911124,9.8331716902,7,  !- X,Y,Z ==> Vertex 2 {m}
    22.19911124,9.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    23.69911124,9.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Ceiling - 73.785 m2, Surface Area: 0.1374

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103BXPlant_Floor_0_0_10198,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.24168971,9.8373105555,7,  !- X,Y,Z ==> Vertex 1 {m}
    22.19911124,9.8331716902,7,  !- X,Y,Z ==> Vertex 2 {m}
    22.19911124,9.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.24168971,9.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Ceiling - 73.785 m2, Surface Area: 0.1374 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103BXPlant_Floor_0_0_10198,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103BXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.19911124,9.8331716902,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.24168971,9.8373105555,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.24168971,9.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    22.19911124,9.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Ceiling - 73.785 m2, Surface Area: 0.6161

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Ceiling_1_5_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103CXPlant_Floor_0_0_10199,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.19911124,9.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,9.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    33.19911124,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Ceiling - 73.785 m2, Surface Area: 0.6161 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103CXPlant_Floor_0_0_10199,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103CXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Ceiling_1_5_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,9.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.19911124,9.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.19911124,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 8.790 m2 (Ground floor, Stair 2), Surface Area: 8.7901

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:Stair2_Partition_4_0_10200,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,9.78295621,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,12.29442727,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,12.29442727,7,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,9.78295621,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 8.790 m2 (Ground floor, Stair 2), Surface Area: 8.7901 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:Stair2_Partition_4_0_10200,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:Stair2,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,12.29442727,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,9.78295621,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,9.78295621,7,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,12.29442727,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 118.409 m2 (Ground floor, G.111 - Open linkway), Surface Area: 118.4093

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ2:GX111XOpenLinkway_Partition_5_0_10201,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,12.29442727,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,12.29442727,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,12.29442727,7,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,12.29442727,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 118.409 m2 (Ground floor, G.111 - Open linkway), Surface Area: 118.4093 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ2:GX111XOpenLinkway_Partition_5_0_10201,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ2:GX111XOpenLinkway,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,12.29442727,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,12.29442727,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,12.29442727,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,12.29442727,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 6.355 m2 (Ground floor, G.101 - Lobby), Surface Area: 6.355

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX101XLobby_Partition_4_0_10202,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,12.29442727,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,10.47870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,10.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,12.29442727,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 6.355 m2 (Ground floor, G.101 - Lobby), Surface Area: 6.355 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX101XLobby_Partition_4_0_10202,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX101XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,10.47870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,12.29442727,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,12.29442727,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,10.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 6.575 m2 (Ground floor, G.103A - Plant), Surface Area: 6.5749

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103AXPlant_Partition_3_0_10203,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,10.4787025359,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.8624915,10.4787025359,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.8624915,10.4787025359,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,10.4787025359,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 6.575 m2 (Ground floor, G.103A - Plant), Surface Area: 6.5749 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103AXPlant_Partition_3_0_10203,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX103AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8624915,10.4787025359,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,10.4787025359,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,10.4787025359,7,  !- X,Y,Z ==> Vertex 3 {m}
    1.8624915,10.4787025359,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 6.575 m2 (Ground floor, G.126 - Plant), Surface Area: 6.5749

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX126XPlant_Partition_3_0_10204,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8624915,10.4787025359,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.74102726,10.4787025359,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.74102726,10.4787025359,7,  !- X,Y,Z ==> Vertex 3 {m}
    1.8624915,10.4787025359,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 6.575 m2 (Ground floor, G.126 - Plant), Surface Area: 6.5749 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX126XPlant_Partition_3_0_10204,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX126XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.74102726,10.4787025359,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.8624915,10.4787025359,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.8624915,10.4787025359,7,  !- X,Y,Z ==> Vertex 3 {m}
    3.74102726,10.4787025359,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 1.980 m2 (Ground floor, G.126 - Plant), Surface Area: 1.9801

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX126XPlant_Partition_2_0_10205,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7410272559,10.47870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.7410272559,9.91296466,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.7410272559,9.91296466,7,  !- X,Y,Z ==> Vertex 3 {m}
    3.7410272559,10.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 1.980 m2 (Ground floor, G.126 - Plant), Surface Area: 1.9801 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX126XPlant_Partition_2_0_10205,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX126XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7410272559,9.91296466,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.7410272559,10.47870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.7410272559,10.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    3.7410272559,9.91296466,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 18.481 m2 (Ground floor, G.104 - Open office), Surface Area: 18.4806

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Partition_5_0_10206,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7410272582,9.912964658,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.0211523117,9.8901390571,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.0211523117,9.8901390571,7,  !- X,Y,Z ==> Vertex 3 {m}
    3.7410272582,9.912964658,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 18.481 m2 (Ground floor, G.104 - Open office), Surface Area: 18.4806 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Partition_5_0_10206,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0211523117,9.8901390571,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.7410272582,9.912964658,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.7410272582,9.912964658,7,  !- X,Y,Z ==> Vertex 3 {m}
    9.0211523117,9.8901390571,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 2.060 m2 (Ground floor, G.127 - Plant), Surface Area: 2.06

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX127XPlant_Partition_4_0_10207,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0211523139,9.89013906,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.0211523139,10.47870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.0211523139,10.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    9.0211523139,9.89013906,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 2.060 m2 (Ground floor, G.127 - Plant), Surface Area: 2.06 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX127XPlant_Partition_4_0_10207,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX127XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0211523139,10.47870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.0211523139,9.89013906,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.0211523139,9.89013906,7,  !- X,Y,Z ==> Vertex 3 {m}
    9.0211523139,10.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 6.570 m2 (Ground floor, G.127 - Plant), Surface Area: 6.5699

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX127XPlant_Partition_3_0_10208,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.02115231,10.4787025359,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    10.89826535,10.4787025359,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    10.89826535,10.4787025359,7,  !- X,Y,Z ==> Vertex 3 {m}
    9.02115231,10.4787025359,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 6.570 m2 (Ground floor, G.127 - Plant), Surface Area: 6.5699 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX127XPlant_Partition_3_0_10208,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX127XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.89826535,10.4787025359,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.02115231,10.4787025359,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.02115231,10.4787025359,7,  !- X,Y,Z ==> Vertex 3 {m}
    10.89826535,10.4787025359,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 2.088 m2 (Ground floor, G.127 - Plant), Surface Area: 2.0884

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX127XPlant_Partition_2_0_10209,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.898265347,10.47870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    10.898265347,9.88202443,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    10.898265347,9.88202443,7,  !- X,Y,Z ==> Vertex 3 {m}
    10.898265347,10.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 2.088 m2 (Ground floor, G.127 - Plant), Surface Area: 2.0884 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX127XPlant_Partition_2_0_10209,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX127XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.898265347,9.88202443,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    10.898265347,10.47870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    10.898265347,10.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    10.898265347,9.88202443,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 2.320 m2 (Ground floor, G.104 - Open office), Surface Area: 2.32

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Partition_3_0_10210,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.8982653423,9.8820244324,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285786,9.8791589223,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285786,9.8791589223,7,  !- X,Y,Z ==> Vertex 3 {m}
    10.8982653423,9.8820244324,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 2.320 m2 (Ground floor, G.104 - Open office), Surface Area: 2.32 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Partition_3_0_10210,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285786,9.8791589223,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    10.8982653423,9.8820244324,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    10.8982653423,9.8820244324,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285786,9.8791589223,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 19.733 m2 (Ground floor, G.112 - Lunchroom), Surface Area: 19.7331

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Partition_3_0_10211,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285786,9.8791589223,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.1991112384,9.8547863286,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.1991112384,9.8547863286,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285786,9.8791589223,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 19.733 m2 (Ground floor, G.112 - Lunchroom), Surface Area: 19.7331 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Partition_3_0_10211,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.1991112384,9.8547863286,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285786,9.8791589223,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285786,9.8791589223,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.1991112384,9.8547863286,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 5.250 m2 (Ground floor, G.118 - Corridor), Surface Area: 5.25

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118XCorridor_Partition_3_0_10212,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.1991112384,9.8547863286,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    18.6991112327,9.8483019365,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    18.6991112327,9.8483019365,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.1991112384,9.8547863286,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 5.250 m2 (Ground floor, G.118 - Corridor), Surface Area: 5.25 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118XCorridor_Partition_3_0_10212,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX118XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.6991112327,9.8483019365,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.1991112384,9.8547863286,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.1991112384,9.8547863286,7,  !- X,Y,Z ==> Vertex 3 {m}
    18.6991112327,9.8483019365,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 8.750 m2 (Ground floor, G.118A - Plant), Surface Area: 8.7501

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118AXPlant_Partition_3_0_10213,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.6991112327,9.8483019365,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.1991112332,9.8374946162,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.1991112332,9.8374946162,7,  !- X,Y,Z ==> Vertex 3 {m}
    18.6991112327,9.8483019365,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 8.750 m2 (Ground floor, G.118A - Plant), Surface Area: 8.7501 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118AXPlant_Partition_3_0_10213,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX118AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.1991112332,9.8374946162,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    18.6991112327,9.8483019365,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    18.6991112327,9.8483019365,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.1991112332,9.8374946162,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 0.303 m2 (Ground floor, G.117 - Plant), Surface Area: 0.3027

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_16_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX117XPlant_Partition_3_0_10214,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.1991112332,9.8374946162,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.2855869651,9.8371207879,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.2855869651,9.8371207879,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.1991112332,9.8374946162,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 0.303 m2 (Ground floor, G.117 - Plant), Surface Area: 0.3027 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX117XPlant_Partition_3_0_10214,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX117XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2855869651,9.8371207879,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.1991112332,9.8374946162,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.1991112332,9.8374946162,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.2855869651,9.8371207879,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 15.042 m2 (Ground floor, G.119 - Meeting), Surface Area: 15.0423

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_17_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX119XMeeting_Partition_3_0_10215,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2855869651,9.8371207879,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    25.5833358778,9.8185419283,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.5833358778,9.8185419283,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.2855869651,9.8371207879,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 15.042 m2 (Ground floor, G.119 - Meeting), Surface Area: 15.0423 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX119XMeeting_Partition_3_0_10215,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX119XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.5833358778,9.8185419283,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.2855869651,9.8371207879,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.2855869651,9.8371207879,7,  !- X,Y,Z ==> Vertex 3 {m}
    25.5833358778,9.8185419283,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 28.812 m2 (Ground floor, G.120 - Open office), Surface Area: 28.8118

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_18_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX120XOpenOffice_Partition_3_0_10216,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.5833358778,9.8185419283,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.8151914709,9.7829562085,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.8151914709,9.7829562085,7,  !- X,Y,Z ==> Vertex 3 {m}
    25.5833358778,9.8185419283,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 28.812 m2 (Ground floor, G.120 - Open office), Surface Area: 28.8118 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Partition_3_0_10216,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_18_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.8151914709,9.7829562085,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    25.5833358778,9.8185419283,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.5833358778,9.8185419283,7,  !- X,Y,Z ==> Vertex 3 {m}
    33.8151914709,9.7829562085,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 10.500 m2 (Ground floor, G.103B - Plant, Ground floor, G.129 - Plant), Surface Area: 5.25

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_21_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103BXPlant_Partition_5_0_10217,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.19911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    20.69911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    20.69911124,9.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    22.19911124,9.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 10.500 m2 (Ground floor, G.103B - Plant, Ground floor, G.129 - Plant), Surface Area: 5.25 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103BXPlant_Partition_5_0_10217,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX103BXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_21_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.69911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    22.19911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    22.19911124,9.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    20.69911124,9.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 10.500 m2 (Ground floor, G.103B - Plant, Ground floor, G.129 - Plant), Surface Area: 5.25

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_21_1_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX129XPlant_Partition_5_0_10218,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.69911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    22.19911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    22.19911124,9.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    23.69911124,9.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 10.500 m2 (Ground floor, G.103B - Plant, Ground floor, G.129 - Plant), Surface Area: 5.25 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX129XPlant_Partition_5_0_10218,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX129XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_21_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.19911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    23.69911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    23.69911124,9.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    22.19911124,9.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 3.500 m2 (Ground floor, G.103B - Plant), Surface Area: 3.5

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_22_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103BXPlant_Partition_4_0_10219,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.69911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    20.69911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    20.69911124,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    20.69911124,9.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 3.500 m2 (Ground floor, G.103B - Plant), Surface Area: 3.5 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103BXPlant_Partition_4_0_10219,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX103BXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_22_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.69911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    20.69911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    20.69911124,9.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    20.69911124,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 10.500 m2 (Ground floor, G.103B - Plant, Ground floor, G.129 - Plant), Surface Area: 5.25

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_23_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103BXPlant_Partition_3_0_10220,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.69911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    22.19911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    22.19911124,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    20.69911124,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 10.500 m2 (Ground floor, G.103B - Plant, Ground floor, G.129 - Plant), Surface Area: 5.25 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103BXPlant_Partition_3_0_10220,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX103BXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_23_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.19911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    20.69911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    20.69911124,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    22.19911124,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 10.500 m2 (Ground floor, G.103B - Plant, Ground floor, G.129 - Plant), Surface Area: 5.25

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_23_1_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX129XPlant_Partition_3_0_10221,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.19911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    23.69911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    23.69911124,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    22.19911124,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 10.500 m2 (Ground floor, G.103B - Plant, Ground floor, G.129 - Plant), Surface Area: 5.25 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX129XPlant_Partition_3_0_10221,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX129XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_23_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.69911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    22.19911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    22.19911124,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    23.69911124,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 3.500 m2 (Ground floor, G.129 - Plant), Surface Area: 3.5

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_24_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX129XPlant_Partition_2_0_10222,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.69911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    23.69911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    23.69911124,9.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    23.69911124,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 3.500 m2 (Ground floor, G.129 - Plant), Surface Area: 3.5 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX129XPlant_Partition_2_0_10222,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX129XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_24_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.69911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    23.69911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    23.69911124,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    23.69911124,9.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 8.750 m2 (Ground floor, G.130 - Plant, Ground floor, G.103C - Plant), Surface Area: 4.375

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_27_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX130XPlant_Partition_5_0_10223,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.94911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    30.69911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    30.69911124,9.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    31.94911124,9.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 8.750 m2 (Ground floor, G.130 - Plant, Ground floor, G.103C - Plant), Surface Area: 4.375 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX130XPlant_Partition_5_0_10223,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX130XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_27_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.69911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    31.94911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    31.94911124,9.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    30.69911124,9.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 8.750 m2 (Ground floor, G.130 - Plant, Ground floor, G.103C - Plant), Surface Area: 4.375

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_27_1_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103CXPlant_Partition_5_0_10224,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.19911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    31.94911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    31.94911124,9.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    33.19911124,9.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 8.750 m2 (Ground floor, G.130 - Plant, Ground floor, G.103C - Plant), Surface Area: 4.375 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103CXPlant_Partition_5_0_10224,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX103CXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_27_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.94911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.19911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.19911124,9.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    31.94911124,9.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 3.500 m2 (Ground floor, G.130 - Plant), Surface Area: 3.5

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_28_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX130XPlant_Partition_4_0_10225,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.69911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    30.69911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    30.69911124,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    30.69911124,9.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 3.500 m2 (Ground floor, G.130 - Plant), Surface Area: 3.5 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX130XPlant_Partition_4_0_10225,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX130XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_28_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.69911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    30.69911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    30.69911124,9.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    30.69911124,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 8.750 m2 (Ground floor, G.130 - Plant, Ground floor, G.103C - Plant), Surface Area: 4.375

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_29_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX130XPlant_Partition_3_0_10226,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.69911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    31.94911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    31.94911124,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    30.69911124,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 8.750 m2 (Ground floor, G.130 - Plant, Ground floor, G.103C - Plant), Surface Area: 4.375 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX130XPlant_Partition_3_0_10226,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX130XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_29_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.94911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    30.69911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    30.69911124,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    31.94911124,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 8.750 m2 (Ground floor, G.130 - Plant, Ground floor, G.103C - Plant), Surface Area: 4.375

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_29_1_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103CXPlant_Partition_3_0_10227,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.94911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.19911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.19911124,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    31.94911124,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 8.750 m2 (Ground floor, G.130 - Plant, Ground floor, G.103C - Plant), Surface Area: 4.375 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103CXPlant_Partition_3_0_10227,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX103CXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_29_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.19911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    31.94911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    31.94911124,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    33.19911124,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 3.500 m2 (Ground floor, G.103C - Plant), Surface Area: 3.5

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103XCorridor_Partition_30_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103CXPlant_Partition_2_0_10228,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.19911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.19911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.19911124,9.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    33.19911124,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103 - Corridor, Partition - 3.500 m2 (Ground floor, G.103C - Plant), Surface Area: 3.5 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103CXPlant_Partition_2_0_10228,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX103CXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103XCorridor_Partition_30_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.19911124,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.19911124,10.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.19911124,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    33.19911124,9.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, Stair 2, Ceiling - 20.690 m2, Surface Area: 0.1693

  BuildingSurface:Detailed,
    GroundFloorQ1:Stair2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:Stair2,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ4:STX02XStair_Floor_0_0_10229,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    33.81522163,6.21559303,7,  !- X,Y,Z ==> Vertex 1 {m}
    36.36638278,6.34835345,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.8152865254,6.34835345,7;  !- X,Y,Z ==> Vertex 3 {m}

! Ground floor, Stair 2, Ceiling - 20.690 m2, Surface Area: 0.1693 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ4:STX02XStair_Floor_0_0_10229,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ4:STX02XStair,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:Stair2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    36.36638278,6.34835345,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.81522163,6.21559303,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.8152865254,6.34835345,7;  !- X,Y,Z ==> Vertex 3 {m}

! Ground floor, Stair 2, Ceiling - 20.690 m2, Surface Area: 20.5118

  BuildingSurface:Detailed,
    GroundFloorQ1:Stair2_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:Stair2,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ4:STX02XStair_Floor_0_0_10230,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.8152865254,6.34835345,7,  !- X,Y,Z ==> Vertex 1 {m}
    37.26638278,6.34835345,7,  !- X,Y,Z ==> Vertex 2 {m}
    37.26638278,12.29442727,7,  !- X,Y,Z ==> Vertex 3 {m}
    33.81819306,12.29442727,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, Stair 2, Ceiling - 20.690 m2, Surface Area: 20.5118 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ4:STX02XStair_Floor_0_0_10230,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ4:STX02XStair,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:Stair2_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    37.26638278,6.34835345,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.8152865254,6.34835345,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.81819306,12.29442727,7,  !- X,Y,Z ==> Vertex 3 {m}
    37.26638278,12.29442727,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, Stair 2, Wall - 20.811 m2 - 90.0°, Surface Area: 20.811m2

  BuildingSurface:Detailed,
    GroundFloorQ1:Stair2_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ1:Stair2,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.26638278,6.34835345,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    37.26638278,12.29442727,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    37.26638278,12.29442727,7,  !- X,Y,Z ==> Vertex 3 {m}
    37.26638278,6.34835345,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, Stair 2, Partition - 12.079 m2 (Ground floor, G.111 - Open linkway), Surface Area: 12.0792

  BuildingSurface:Detailed,
    GroundFloorQ1:Stair2_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:Stair2,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ2:GX111XOpenLinkway_Partition_5_0_10231,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    37.26638278,12.29442727,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,12.29442727,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,12.29442727,7,  !- X,Y,Z ==> Vertex 3 {m}
    37.26638278,12.29442727,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, Stair 2, Partition - 12.079 m2 (Ground floor, G.111 - Open linkway), Surface Area: 12.0792 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ2:GX111XOpenLinkway_Partition_5_0_10231,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ2:GX111XOpenLinkway,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:Stair2_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,12.29442727,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    37.26638278,12.29442727,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    37.26638278,12.29442727,7,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,12.29442727,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, Stair 2, Partition - 12.486 m2 (Ground floor, G.120 - Open office), Surface Area: 12.4858

  BuildingSurface:Detailed,
    GroundFloorQ1:Stair2_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:Stair2,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX120XOpenOffice_Partition_2_0_10232,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,9.78295621,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,6.21559146,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,6.21559146,7,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,9.78295621,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, Stair 2, Partition - 12.486 m2 (Ground floor, G.120 - Open office), Surface Area: 12.4858 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Partition_2_0_10232,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:Stair2_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,6.21559146,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,9.78295621,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,9.78295621,7,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,6.21559146,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, Stair 2, Wall - 8.941 m2 - 177.0°, Surface Area: 8.941m2

  BuildingSurface:Detailed,
    GroundFloorQ1:Stair2_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ1:Stair2,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,6.215591455,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    36.36638278,6.34835345,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    36.36638278,6.34835345,7,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,6.215591455,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, Stair 2, Wall - 3.150 m2 - 180.0°, Surface Area: 3.150m2

  BuildingSurface:Detailed,
    GroundFloorQ1:Stair2_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ1:Stair2,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.36638278,6.34835345,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    37.26638278,6.34835345,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    37.26638278,6.34835345,7,  !- X,Y,Z ==> Vertex 3 {m}
    36.36638278,6.34835345,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Ceiling/roof - 96.951 m2, Surface Area: 2.5181

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10233,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.58333588,6.01225762,7,  !- X,Y,Z ==> Vertex 1 {m}
    26.2451449,6.01225762,7,  !- X,Y,Z ==> Vertex 2 {m}
    26.2451449,9.8156809772,7,  !- X,Y,Z ==> Vertex 3 {m}
    25.58333588,9.81854193,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Ceiling/roof - 96.951 m2, Surface Area: 2.5181 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10233,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX120XOpenOffice_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.2451449,6.01225762,7,  !- X,Y,Z ==> Vertex 1 {m}
    25.58333588,6.01225762,7,  !- X,Y,Z ==> Vertex 2 {m}
    25.58333588,9.81854193,7,  !- X,Y,Z ==> Vertex 3 {m}
    26.2451449,9.8156809772,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Ceiling/roof - 96.951 m2, Surface Area: 10.9613

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X122XMeeting_Floor_0_0_10234,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.2451449,5.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    29.10650662,5.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    29.10650662,9.8033115161,7,  !- X,Y,Z ==> Vertex 3 {m}
    26.2451449,9.8156809772,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Ceiling/roof - 96.951 m2, Surface Area: 10.9613 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X122XMeeting_Floor_0_0_10234,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X122XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX120XOpenOffice_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    29.10650662,5.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    26.2451449,5.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    26.2451449,9.8156809772,7,  !- X,Y,Z ==> Vertex 3 {m}
    29.10650662,9.8033115161,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Ceiling/roof - 96.951 m2, Surface Area: 3.1501

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X123XOpenOffice_Floor_0_0_10235,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.1991112433,2.0877555688,7,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827333,2.0877555592,7,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827325,4.4797210265,7,  !- X,Y,Z ==> Vertex 3 {m}
    23.1991112425,4.4793506788,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Ceiling/roof - 96.951 m2, Surface Area: 3.1501 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Floor_0_0_10235,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX120XOpenOffice_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827333,2.0877555592,7,  !- X,Y,Z ==> Vertex 1 {m}
    23.1991112433,2.0877555688,7,  !- X,Y,Z ==> Vertex 2 {m}
    23.1991112425,4.4793506788,7,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827325,4.4797210265,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Ceiling/roof - 96.951 m2, Surface Area: 12.4783

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Ceiling_1_4_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X123XOpenOffice_Floor_0_0_10236,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    25.5833358703,4.4800210996,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.8159012729,4.482336017,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.8151914678,6.1538982335,7,  !- X,Y,Z ==> Vertex 3 {m}
    32.6296773509,6.1538982285,7,  !- X,Y,Z ==> Vertex 4 {m}
    25.5833358809,5.7872121213,7;  !- X,Y,Z ==> Vertex 5 {m}

! Ground floor, G.120 - Open office, Ceiling/roof - 96.951 m2, Surface Area: 12.4783 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Floor_0_0_10236,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX120XOpenOffice_Ceiling_1_4_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    33.8159012729,4.482336017,7,  !- X,Y,Z ==> Vertex 1 {m}
    25.5833358703,4.4800210996,7,  !- X,Y,Z ==> Vertex 2 {m}
    25.5833358809,5.7872121213,7,  !- X,Y,Z ==> Vertex 3 {m}
    32.6296773509,6.1538982285,7,  !- X,Y,Z ==> Vertex 4 {m}
    33.8151914678,6.1538982335,7;  !- X,Y,Z ==> Vertex 5 {m}

! Ground floor, G.120 - Open office, Ceiling/roof - 96.951 m2, Surface Area: 50.0552

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Ceiling_1_4_2,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X123XOpenOffice_Floor_0_0_10237,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.516182733,-.8867890757,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.8181930519,-.9147100519,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.8159012729,4.482336017,7,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827325,4.4797210265,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Ceiling/roof - 96.951 m2, Surface Area: 50.0552 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Floor_0_0_10237,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX120XOpenOffice_Ceiling_1_4_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.8181930519,-.9147100519,7,  !- X,Y,Z ==> Vertex 1 {m}
    24.516182733,-.8867890757,7,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827325,4.4797210265,7,  !- X,Y,Z ==> Vertex 3 {m}
    33.8159012729,4.482336017,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Ceiling/roof - 96.951 m2, Surface Area: 17.4032

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Ceiling_1_4_3,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X123XOpenOffice_Floor_0_0_10238,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    29.1065066207,5.9787025463,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.8151914707,6.2155914663,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.8151914707,9.7829562063,7,  !- X,Y,Z ==> Vertex 3 {m}
    29.1065066207,9.8033115163,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Ceiling/roof - 96.951 m2, Surface Area: 17.4032 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Floor_0_0_10238,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX120XOpenOffice_Ceiling_1_4_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.8151914707,6.2155914663,7,  !- X,Y,Z ==> Vertex 1 {m}
    29.1065066207,5.9787025463,7,  !- X,Y,Z ==> Vertex 2 {m}
    29.1065066207,9.8033115163,7,  !- X,Y,Z ==> Vertex 3 {m}
    33.8151914707,9.7829562063,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Ceiling/roof - 96.951 m2, Surface Area: 0.237

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Ceiling_1_4_4,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X123XOpenOffice_Floor_0_0_10239,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    26.2451449007,5.8216521363,7,  !- X,Y,Z ==> Vertex 1 {m}
    29.2630687966,5.9787025463,7,  !- X,Y,Z ==> Vertex 2 {m}
    26.2451449007,5.9787025463,7;  !- X,Y,Z ==> Vertex 3 {m}

! Ground floor, G.120 - Open office, Ceiling/roof - 96.951 m2, Surface Area: 0.237 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Floor_0_0_10239,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX120XOpenOffice_Ceiling_1_4_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    29.2630687966,5.9787025463,7,  !- X,Y,Z ==> Vertex 1 {m}
    26.2451449007,5.8216521363,7,  !- X,Y,Z ==> Vertex 2 {m}
    26.2451449007,5.9787025463,7;  !- X,Y,Z ==> Vertex 3 {m}

! Ground floor, G.120 - Open office, Ceiling/roof - 96.951 m2, Surface Area: 0.1375

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Ceiling_1_4_5,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X123XOpenOffice_Floor_0_0_10240,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.5833358819,5.7872121122,7,  !- X,Y,Z ==> Vertex 1 {m}
    26.2451449017,5.8216521379,7,  !- X,Y,Z ==> Vertex 2 {m}
    26.2451449005,6.0122576163,7,  !- X,Y,Z ==> Vertex 3 {m}
    25.5833358805,6.0122576222,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Ceiling/roof - 96.951 m2, Surface Area: 0.1375 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Floor_0_0_10240,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX120XOpenOffice_Ceiling_1_4_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.2451449017,5.8216521379,7,  !- X,Y,Z ==> Vertex 1 {m}
    25.5833358819,5.7872121122,7,  !- X,Y,Z ==> Vertex 2 {m}
    25.5833358805,6.0122576222,7,  !- X,Y,Z ==> Vertex 3 {m}
    26.2451449005,6.0122576163,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Partition - 18.685 m2 (Ground floor, G.119 - Meeting), Surface Area: 18.6848

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX119XMeeting_Partition_2_0_10241,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.5833358827,9.81854193,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    25.5833358827,4.4800211,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.5833358827,4.4800211,7,  !- X,Y,Z ==> Vertex 3 {m}
    25.5833358827,9.81854193,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Partition - 18.685 m2 (Ground floor, G.119 - Meeting), Surface Area: 18.6848 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX119XMeeting_Partition_2_0_10241,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX119XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX120XOpenOffice_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.5833358827,4.4800211,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    25.5833358827,9.81854193,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.5833358827,9.81854193,7,  !- X,Y,Z ==> Vertex 3 {m}
    25.5833358827,4.4800211,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Partition - 8.345 m2 (Ground floor, G.119 - Meeting), Surface Area: 8.3448

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX119XMeeting_Partition_6_0_10242,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.58333588,4.4800211012,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    23.19911124,4.4800211012,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    23.19911124,4.4800211012,7,  !- X,Y,Z ==> Vertex 3 {m}
    25.58333588,4.4800211012,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Partition - 8.345 m2 (Ground floor, G.119 - Meeting), Surface Area: 8.3448 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX119XMeeting_Partition_6_0_10242,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX119XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX120XOpenOffice_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.19911124,4.4800211012,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    25.58333588,4.4800211012,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    25.58333588,4.4800211012,7,  !- X,Y,Z ==> Vertex 3 {m}
    23.19911124,4.4800211012,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Partition - 8.373 m2 (Ground floor, G.121 - Office), Surface Area: 8.3729

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX121XOffice_Partition_2_0_10243,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.1991112373,4.4800211,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    23.1991112373,2.08775556,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    23.1991112373,2.08775556,7,  !- X,Y,Z ==> Vertex 3 {m}
    23.1991112373,4.4800211,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Partition - 8.373 m2 (Ground floor, G.121 - Office), Surface Area: 8.3729 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX121XOffice_Partition_2_0_10243,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX121XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX120XOpenOffice_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.1991112373,2.08775556,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    23.1991112373,4.4800211,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    23.1991112373,4.4800211,7,  !- X,Y,Z ==> Vertex 3 {m}
    23.1991112373,2.08775556,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Partition - 4.610 m2 (Ground floor, G.123 - Meeting), Surface Area: 4.6098

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX123XMeeting_Partition_3_0_10244,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.19911124,2.0877555625,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    24.51618273,2.0877555625,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    24.51618273,2.0877555625,7,  !- X,Y,Z ==> Vertex 3 {m}
    23.19911124,2.0877555625,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Partition - 4.610 m2 (Ground floor, G.123 - Meeting), Surface Area: 4.6098 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX123XMeeting_Partition_3_0_10244,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX123XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX120XOpenOffice_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.51618273,2.0877555625,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    23.19911124,2.0877555625,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    23.19911124,2.0877555625,7,  !- X,Y,Z ==> Vertex 3 {m}
    24.51618273,2.0877555625,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Partition - 10.411 m2 (Ground floor, G.123 - Meeting), Surface Area: 10.4109

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX123XMeeting_Partition_2_0_10245,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827252,2.08775556,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827252,-.88678908,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827252,-.88678908,7,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827252,2.08775556,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Partition - 10.411 m2 (Ground floor, G.123 - Meeting), Surface Area: 10.4109 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX123XMeeting_Partition_2_0_10245,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX123XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX120XOpenOffice_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827252,-.88678908,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827252,2.08775556,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827252,2.08775556,7,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827252,-.88678908,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Wall - 32.557 m2 - 180.2°, Surface Area: 32.557m2

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827252,-.8867890787,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.81819306,-.91471006,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.81819306,-.91471006,7,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827252,-.8867890787,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Wall - 3.236 m2 - 90.2°, Surface Area: 3.236m2

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81819306,-.91471006,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.82096807,0.00979341,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.82096807,0.00979341,7,  !- X,Y,Z ==> Vertex 3 {m}
    33.81819306,-.91471006,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Wall - 4.170 m2 - 0.2°, Surface Area: 4.170m2

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.82096807,0.00979341,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    32.62967735,0.0133692,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    32.62967735,0.0133692,7,  !- X,Y,Z ==> Vertex 3 {m}
    33.82096807,0.00979341,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Wall - 4.149 m2 - 180.0°, Surface Area: 4.149m2

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Wall_12_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.62967735,0.0133692,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,0.0133692,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,0.0133692,7,  !- X,Y,Z ==> Vertex 3 {m}
    32.62967735,0.0133692,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Wall - 21.492 m2 - 90.0°, Surface Area: 21.492m2

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Wall_13_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,0.0133692,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,6.15389823,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,6.15389823,7,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,0.0133692,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Wall - 4.149 m2 - 0.0°, Surface Area: 4.149m2

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Wall_14_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,6.15389823,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    32.62967735,6.15389823,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    32.62967735,6.15389823,7,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,6.15389823,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.120 - Open office, Wall - 4.155 m2 - 177.0°, Surface Area: 4.155m2

  BuildingSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Wall_15_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.62967735,6.15389823,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,6.215591455,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,6.215591455,7,  !- X,Y,Z ==> Vertex 3 {m}
    32.62967735,6.15389823,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, Stair 1, Partition - 13.042 m2 (Ground floor, G.104 - Open office), Surface Area: 13.0421

  BuildingSurface:Detailed,
    GroundFloorQ1:Stair1_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:Stair1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Partition_8_0_10246,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,6.20289305,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,9.92920621,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,9.92920621,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,6.20289305,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, Stair 1, Partition - 13.042 m2 (Ground floor, G.104 - Open office), Surface Area: 13.0421 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Partition_8_0_10246,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:Stair1_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,9.92920621,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,6.20289305,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,6.20289305,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,9.92920621,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, Stair 1, Partition - 17.897 m2 (Ground floor, G.101 - Lobby), Surface Area: 17.8968

  BuildingSurface:Detailed,
    GroundFloorQ1:Stair1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:Stair1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX101XLobby_Partition_8_0_10247,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,9.929206208,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.1294117,9.929206208,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -5.1294117,9.929206208,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,9.929206208,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, Stair 1, Partition - 17.897 m2 (Ground floor, G.101 - Lobby), Surface Area: 17.8968 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX101XLobby_Partition_8_0_10247,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX101XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:Stair1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1294117,9.929206208,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,9.929206208,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,9.929206208,7,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1294117,9.929206208,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, Stair 1, Wall - 3.514 m2 - 270.0°, Surface Area: 3.514m2

  BuildingSurface:Detailed,
    GroundFloorQ1:Stair1_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ1:Stair1,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1294117,9.929206208,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.1294117,8.92507724,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -5.1294117,8.92507724,7,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1294117,9.929206208,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, Stair 1, Wall - 7.516 m2 - 180.0°, Surface Area: 7.516m2

  BuildingSurface:Detailed,
    GroundFloorQ1:Stair1_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ1:Stair1,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1294117,8.92507724,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.98203704,8.92507724,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.98203704,8.92507724,7,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1294117,8.92507724,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, Stair 1, Wall - 9.528 m2 - 270.0°, Surface Area: 9.528m2

  BuildingSurface:Detailed,
    GroundFloorQ1:Stair1_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ1:Stair1,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.98203704,8.92507724,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -2.98203704,6.20289305,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -2.98203704,6.20289305,7,  !- X,Y,Z ==> Vertex 3 {m}
    -2.98203704,8.92507724,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, Stair 1, Wall - 10.381 m2 - 180.0°, Surface Area: 10.381m2

  BuildingSurface:Detailed,
    GroundFloorQ1:Stair1_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ1:Stair1,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.98203704,6.20289305,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,6.20289305,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,6.20289305,7,  !- X,Y,Z ==> Vertex 3 {m}
    -2.98203704,6.20289305,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Ceiling - 43.954 m2, Surface Area: 0.6449

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10248,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    -.01604425,9.8144272651,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.22113176,9.8806286951,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,9.9292062051,7;  !- X,Y,Z ==> Vertex 3 {m}

! Ground floor, G.104 - Open office, Ceiling - 43.954 m2, Surface Area: 0.6449 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10248,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    11.22113176,9.8806286951,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,9.8144272651,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,9.9292062051,7;  !- X,Y,Z ==> Vertex 3 {m}

! Ground floor, G.104 - Open office, Ceiling - 43.954 m2, Surface Area: 1.314

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10249,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.22113176,6.0178561751,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,6.0122576151,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,9.8791589151,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.22113176,9.880628697,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Ceiling - 43.954 m2, Surface Area: 1.314 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10249,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,6.0122576151,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.22113176,6.0178561751,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.22113176,9.880628697,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,9.8791589151,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Ceiling - 43.954 m2, Surface Area: 0.5892

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103AXPlant_Floor_0_0_10250,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,9.18942727,7,  !- X,Y,Z ==> Vertex 1 {m}
    0.92322363,9.18942727,7,  !- X,Y,Z ==> Vertex 2 {m}
    0.921792,9.81995233,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,9.81442727,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Ceiling - 43.954 m2, Surface Area: 0.5892 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103AXPlant_Floor_0_0_10250,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.92322363,9.18942727,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,9.18942727,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,9.81442727,7,  !- X,Y,Z ==> Vertex 3 {m}
    0.921792,9.81995233,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Ceiling - 43.954 m2, Surface Area: 1.1953

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103DXPlant_Floor_0_0_10251,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.92322363,9.18942727,7,  !- X,Y,Z ==> Vertex 1 {m}
    2.80175938,9.18942727,7,  !- X,Y,Z ==> Vertex 2 {m}
    2.80175938,9.83102776,7,  !- X,Y,Z ==> Vertex 3 {m}
    0.921792,9.81995233,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Ceiling - 43.954 m2, Surface Area: 1.1953 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103DXPlant_Floor_0_0_10251,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103DXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.80175938,9.18942727,7,  !- X,Y,Z ==> Vertex 1 {m}
    0.92322363,9.18942727,7,  !- X,Y,Z ==> Vertex 2 {m}
    0.921792,9.81995233,7,  !- X,Y,Z ==> Vertex 3 {m}
    2.80175938,9.83102776,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Ceiling - 43.954 m2, Surface Area: 6.9377

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10252,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.021070857,6.0540834619,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.2211317566,6.017856176,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.2211317607,9.189427267,7,  !- X,Y,Z ==> Vertex 3 {m}
    9.02115231,9.1894272702,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Ceiling - 43.954 m2, Surface Area: 6.9377 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10252,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2211317566,6.017856176,7,  !- X,Y,Z ==> Vertex 1 {m}
    9.021070857,6.0540834619,7,  !- X,Y,Z ==> Vertex 2 {m}
    9.02115231,9.1894272702,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.2211317607,9.189427267,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Ceiling - 43.954 m2, Surface Area: 4.1043

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Ceiling_1_3_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10253,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.801759377,9.1894272773,7,  !- X,Y,Z ==> Vertex 1 {m}
    9.0211523075,9.1894272773,7,  !- X,Y,Z ==> Vertex 2 {m}
    9.021169927,9.8676680973,7,  !- X,Y,Z ==> Vertex 3 {m}
    2.801759377,9.8310277673,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Ceiling - 43.954 m2, Surface Area: 4.1043 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10253,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Ceiling_1_3_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0211523075,9.1894272773,7,  !- X,Y,Z ==> Vertex 1 {m}
    2.801759377,9.1894272773,7,  !- X,Y,Z ==> Vertex 2 {m}
    2.801759377,9.8310277673,7,  !- X,Y,Z ==> Vertex 3 {m}
    9.021169927,9.8676680973,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Ceiling - 43.954 m2, Surface Area: 11.1294

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Ceiling_1_3_2,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10254,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.016044253,6.2028930473,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.513249677,6.1283114673,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.513249667,8.6227965973,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.016044253,8.6227965973,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Ceiling - 43.954 m2, Surface Area: 11.1294 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10254,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Ceiling_1_3_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.513249677,6.1283114673,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.016044253,6.2028930473,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.016044253,8.6227965973,7,  !- X,Y,Z ==> Vertex 3 {m}
    4.513249667,8.6227965973,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Ceiling - 43.954 m2, Surface Area: 4.051

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Ceiling_1_3_3,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10255,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.016044253,8.6227965973,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.133249667,8.6227965973,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.133249667,9.1894272773,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.016044253,9.1894272673,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Ceiling - 43.954 m2, Surface Area: 4.051 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10255,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Ceiling_1_3_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.133249667,8.6227965973,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.016044253,8.6227965973,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.016044253,9.1894272673,7,  !- X,Y,Z ==> Vertex 3 {m}
    7.133249667,9.1894272773,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Ceiling - 43.954 m2, Surface Area: 5.8898

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Ceiling_1_3_4,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10256,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.133249677,6.0851692573,7,  !- X,Y,Z ==> Vertex 1 {m}
    9.0210708571,6.0540834548,7,  !- X,Y,Z ==> Vertex 2 {m}
    9.0211523047,9.1894272748,7,  !- X,Y,Z ==> Vertex 3 {m}
    7.1332496647,9.1894272736,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Ceiling - 43.954 m2, Surface Area: 5.8898 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10256,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Ceiling_1_3_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0210708571,6.0540834548,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.133249677,6.0851692573,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.1332496647,9.1894272736,7,  !- X,Y,Z ==> Vertex 3 {m}
    9.0211523047,9.1894272748,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Ceiling - 43.954 m2, Surface Area: 1.5064

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103EXPlant_Floor_0_0_10257,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.02115231,9.18942727,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.22113176,9.18942727,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.22113176,9.8806287,7,  !- X,Y,Z ==> Vertex 3 {m}
    9.02116993,9.8676681,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Ceiling - 43.954 m2, Surface Area: 1.5064 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103EXPlant_Floor_0_0_10257,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103EXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.22113176,9.18942727,7,  !- X,Y,Z ==> Vertex 1 {m}
    9.02115231,9.18942727,7,  !- X,Y,Z ==> Vertex 2 {m}
    9.02116993,9.8676681,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.22113176,9.8806287,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Ceiling - 43.954 m2, Surface Area: 3.8606

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Ceiling_1_5_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X105XOffice_Floor_0_0_10258,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,7.14928151,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.13324967,7.14928151,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.13324967,8.6227966,7,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,8.6227966,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Ceiling - 43.954 m2, Surface Area: 3.8606 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X105XOffice_Floor_0_0_10258,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X105XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Ceiling_1_5_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.13324967,7.14928151,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,7.14928151,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,8.6227966,7,  !- X,Y,Z ==> Vertex 3 {m}
    7.13324967,8.6227966,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Ceiling - 43.954 m2, Surface Area: 2.7315

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Ceiling_1_6_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X106XOffice_Floor_0_0_10259,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,6.1283114655,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.13324967,6.085169255,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.13324967,7.14928151,7,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,7.14928151,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Ceiling - 43.954 m2, Surface Area: 2.7315 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X106XOffice_Floor_0_0_10259,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X106XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Ceiling_1_6_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.13324967,6.085169255,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,6.1283114655,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,7.14928151,7,  !- X,Y,Z ==> Vertex 3 {m}
    7.13324967,7.14928151,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Partition - 13.534 m2 (Ground floor, G.112 - Lunchroom), Surface Area: 13.5342

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Partition_4_0_10260,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,6.01225762,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,9.87915892,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,9.87915892,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,6.01225762,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Partition - 13.534 m2 (Ground floor, G.112 - Lunchroom), Surface Area: 13.5342 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Partition_4_0_10260,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,9.87915892,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,6.01225762,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,6.01225762,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,9.87915892,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Partition - 6.570 m2 (Ground floor, G.127 - Plant), Surface Area: 6.57

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX127XPlant_Partition_5_0_10261,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.8982653423,9.8820244324,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.0211523117,9.8901390571,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.0211523117,9.8901390571,7,  !- X,Y,Z ==> Vertex 3 {m}
    10.8982653423,9.8820244324,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Partition - 6.570 m2 (Ground floor, G.127 - Plant), Surface Area: 6.57 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX127XPlant_Partition_5_0_10261,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX127XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0211523117,9.8901390571,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    10.8982653423,9.8820244324,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    10.8982653423,9.8820244324,7,  !- X,Y,Z ==> Vertex 3 {m}
    9.0211523117,9.8901390571,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Partition - 6.575 m2 (Ground floor, G.126 - Plant), Surface Area: 6.5749

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX126XPlant_Partition_6_0_10262,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.7410272582,9.912964658,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.8624915009,9.921085433,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.8624915009,9.921085433,7,  !- X,Y,Z ==> Vertex 3 {m}
    3.7410272582,9.912964658,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Partition - 6.575 m2 (Ground floor, G.126 - Plant), Surface Area: 6.5749 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX126XPlant_Partition_6_0_10262,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX126XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8624915009,9.921085433,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.7410272582,9.912964658,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.7410272582,9.912964658,7,  !- X,Y,Z ==> Vertex 3 {m}
    1.8624915009,9.921085433,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Partition - 6.575 m2 (Ground floor, G.125 - Plant), Surface Area: 6.5749

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX125XPlant_Partition_5_0_10263,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8624915009,9.921085433,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.0160442465,9.929206208,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.0160442465,9.929206208,7,  !- X,Y,Z ==> Vertex 3 {m}
    1.8624915009,9.921085433,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Partition - 6.575 m2 (Ground floor, G.125 - Plant), Surface Area: 6.5749 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX125XPlant_Partition_5_0_10263,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX125XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0160442465,9.929206208,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.8624915009,9.921085433,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.8624915009,9.921085433,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.0160442465,9.929206208,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Partition - 40.526 m2 (Ground floor, G.107 - Open office), Surface Area: 40.5256

  BuildingSurface:Detailed,
    GroundFloorQ1:GX104XOpenOffice_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
