    GroundFloorQ1:GX107XOpenOffice_Partition_9_0_10264,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0160442489,6.20289305,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285791,6.0122576232,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285791,6.0122576232,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.0160442489,6.20289305,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.104 - Open office, Partition - 40.526 m2 (Ground floor, G.107 - Open office), Surface Area: 40.5256 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Partition_9_0_10264,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX104XOpenOffice_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285791,6.0122576232,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.0160442489,6.20289305,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.0160442489,6.20289305,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285791,6.0122576232,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Ceiling - 53.117 m2, Surface Area: 0.4652

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10265,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,9.77225762,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.29914697,9.76921968,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.29911965,9.8586769283,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,9.87915892,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Ceiling - 53.117 m2, Surface Area: 0.4652 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10265,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.29914697,9.76921968,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,9.77225762,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,9.87915892,7,  !- X,Y,Z ==> Vertex 3 {m}
    16.29911965,9.8586769283,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Ceiling - 53.117 m2, Surface Area: 7.2532

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X113XStudents_Floor_0_0_10266,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    16.30239458,-.86213451,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.88303261,-.8668789645,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.9053623,3.65867091,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.19911124,3.69870254,7,  !- X,Y,Z ==> Vertex 4 {m}
    16.3010013608,3.69870254,7;  !- X,Y,Z ==> Vertex 5 {m}

! Ground floor, G.112 - Lunchroom, Ceiling - 53.117 m2, Surface Area: 7.2532 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X113XStudents_Floor_0_0_10266,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X113XStudents,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    17.88303261,-.8668789645,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.30239458,-.86213451,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.3010013608,3.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.19911124,3.69870254,7,  !- X,Y,Z ==> Vertex 4 {m}
    17.9053623,3.65867091,7;  !- X,Y,Z ==> Vertex 5 {m}

! Ground floor, G.112 - Lunchroom, Ceiling - 53.117 m2, Surface Area: 2.8407

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X114XWashroom_Floor_0_0_10267,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.30008494,6.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.19911124,6.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.19911124,9.8547863283,7,  !- X,Y,Z ==> Vertex 3 {m}
    16.29911965,9.8586769283,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Ceiling - 53.117 m2, Surface Area: 2.8407 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X114XWashroom_Floor_0_0_10267,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X114XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.19911124,6.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.30008494,6.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.29911965,9.8586769283,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.19911124,9.8547863283,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Ceiling - 53.117 m2, Surface Area: 4.1919

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X112XOpenOffice_Floor_0_0_10268,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.69911124,2.08774219,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.30149347,2.08774219,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.30100136,3.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    13.69911124,3.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Ceiling - 53.117 m2, Surface Area: 4.1919 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X112XOpenOffice_Floor_0_0_10268,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X112XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.30149347,2.08774219,7,  !- X,Y,Z ==> Vertex 1 {m}
    13.69911124,2.08774219,7,  !- X,Y,Z ==> Vertex 2 {m}
    13.69911124,3.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    16.30100136,3.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Ceiling - 53.117 m2, Surface Area: 9.8582

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Ceiling_1_3_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X112XOpenOffice_Floor_0_0_10269,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,2.08774219,7,  !- X,Y,Z ==> Vertex 1 {m}
    13.69911124,2.08774219,7,  !- X,Y,Z ==> Vertex 2 {m}
    13.69911124,6.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,6.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Ceiling - 53.117 m2, Surface Area: 9.8582 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X112XOpenOffice_Floor_0_0_10269,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X112XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Ceiling_1_3_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.69911124,2.08774219,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,2.08774219,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,6.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    13.69911124,6.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Ceiling - 53.117 m2, Surface Area: 14.5568

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Ceiling_1_3_2,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X112XOpenOffice_Floor_0_0_10270,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,6.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.30008494,6.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.29914697,9.76921968,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,9.77225762,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Ceiling - 53.117 m2, Surface Area: 14.5568 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X112XOpenOffice_Floor_0_0_10270,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X112XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Ceiling_1_3_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.30008494,6.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,6.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,9.77225762,7,  !- X,Y,Z ==> Vertex 3 {m}
    16.29914697,9.76921968,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Ceiling - 53.117 m2, Surface Area: 6.9846

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X110XMeeting_Floor_0_0_10271,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.93131102,-.8550174494,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.30239458,-.86213451,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.30149347,2.08774219,7,  !- X,Y,Z ==> Vertex 3 {m}
    13.93131102,2.08774219,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Ceiling - 53.117 m2, Surface Area: 6.9846 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X110XMeeting_Floor_0_0_10271,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X110XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.30239458,-.86213451,7,  !- X,Y,Z ==> Vertex 1 {m}
    13.93131102,-.8550174494,7,  !- X,Y,Z ==> Vertex 2 {m}
    13.93131102,2.08774219,7,  !- X,Y,Z ==> Vertex 3 {m}
    16.30149347,2.08774219,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Ceiling - 53.117 m2, Surface Area: 6.9664

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Ceiling_1_5_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X109XMeeting_Floor_0_0_10272,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,-.84790309,7,  !- X,Y,Z ==> Vertex 1 {m}
    13.93131102,-.8550174494,7,  !- X,Y,Z ==> Vertex 2 {m}
    13.93131102,2.08774219,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,2.08774219,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Ceiling - 53.117 m2, Surface Area: 6.9664 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X109XMeeting_Floor_0_0_10272,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X109XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Ceiling_1_5_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.93131102,-.8550174494,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,-.84790309,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,2.08774219,7,  !- X,Y,Z ==> Vertex 3 {m}
    13.93131102,2.08774219,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 11.046 m2 (Ground floor, G.118 - Corridor), Surface Area: 11.0463

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118XCorridor_Partition_4_0_10273,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.1991112373,6.69870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.1991112373,9.85478633,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.1991112373,9.85478633,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.1991112373,6.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 11.046 m2 (Ground floor, G.118 - Corridor), Surface Area: 11.0463 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118XCorridor_Partition_4_0_10273,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX118XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.1991112373,9.85478633,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.1991112373,6.69870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.1991112373,6.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.1991112373,9.85478633,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 7.573 m2 (Ground floor, G.105 - Meeting), Surface Area: 7.5726

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX105XMeeting_Partition_2_0_10274,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,6.01225762,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,3.84865634,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,3.84865634,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,6.01225762,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 7.573 m2 (Ground floor, G.105 - Meeting), Surface Area: 7.5726 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX105XMeeting_Partition_2_0_10274,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX105XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,3.84865634,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,6.01225762,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,6.01225762,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,3.84865634,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 3.272 m2 (Ground floor, G.107 - Open office), Surface Area: 3.2724

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Partition_2_0_10275,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,3.84865634,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,2.91367944,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,2.91367944,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,3.84865634,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 3.272 m2 (Ground floor, G.107 - Open office), Surface Area: 3.2724 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Partition_2_0_10275,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,2.91367944,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,3.84865634,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,3.84865634,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,2.91367944,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 3.272 m2 (Ground floor, G.110 - Office), Surface Area: 3.2724

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX110XOffice_Partition_2_0_10276,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,2.91367944,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,1.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,1.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,2.91367944,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 3.272 m2 (Ground floor, G.110 - Office), Surface Area: 3.2724 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX110XOffice_Partition_2_0_10276,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX110XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,1.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,2.91367944,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,2.91367944,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,1.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 3.356 m2 (Ground floor, G.110 - Office), Surface Area: 3.3556

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX110XOffice_Partition_6_0_10277,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,1.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,1.01995108,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,1.01995108,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,1.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 3.356 m2 (Ground floor, G.110 - Office), Surface Area: 3.3556 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX110XOffice_Partition_6_0_10277,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX110XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,1.01995108,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,1.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,1.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,1.01995108,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 6.537 m2 (Ground floor, G.109 - Office), Surface Area: 6.5375

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX109XOffice_Partition_2_0_10278,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,1.01995108,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,-.84790309,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,-.84790309,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,1.01995108,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 6.537 m2 (Ground floor, G.109 - Office), Surface Area: 6.5375 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX109XOffice_Partition_2_0_10278,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX109XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,-.84790309,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,1.01995108,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,1.01995108,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,-.84790309,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Wall - 22.127 m2 - 180.2°, Surface Area: 22.127m2

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,-.8479030949,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.8830326113,-.8668789676,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.8830326113,-.8668789676,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,-.8479030949,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 15.840 m2 (Ground floor, G.115 - Toilet), Surface Area: 15.8396

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Partition_7_0_10279,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8830326113,-.8668789667,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.9053622984,3.6586709148,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.9053622984,3.6586709148,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.8830326113,-.8668789667,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 15.840 m2 (Ground floor, G.115 - Toilet), Surface Area: 15.8396 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Partition_7_0_10279,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.9053622984,3.6586709148,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.8830326113,-.8668789667,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.8830326113,-.8668789667,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.9053622984,3.6586709148,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 2.476 m2 (Ground floor, G.118 - Corridor), Surface Area: 2.4758

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118XCorridor_Partition_6_0_10280,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.9053623008,3.6586709137,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.1991112344,3.6987025361,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.1991112344,3.6987025361,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.9053623008,3.6586709137,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 2.476 m2 (Ground floor, G.118 - Corridor), Surface Area: 2.4758 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118XCorridor_Partition_6_0_10280,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX118XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.1991112344,3.6987025361,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.9053623008,3.6586709137,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.9053623008,3.6586709137,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.1991112344,3.6987025361,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 7.000 m2 (Ground floor, G.114 - Washroom), Surface Area: 7

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX114XWashroom_Partition_5_0_10281,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.19911124,3.6987025359,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    15.19911124,3.6987025359,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    15.19911124,3.6987025359,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.19911124,3.6987025359,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 7.000 m2 (Ground floor, G.114 - Washroom), Surface Area: 7 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX114XWashroom_Partition_5_0_10281,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX114XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.19911124,3.6987025359,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.19911124,3.6987025359,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.19911124,3.6987025359,7,  !- X,Y,Z ==> Vertex 3 {m}
    15.19911124,3.6987025359,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 5.250 m2 (Ground floor, G.113 - Resource), Surface Area: 5.25

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX113XResource_Partition_5_0_10282,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.19911124,3.6987025359,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    13.69911124,3.6987025359,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    13.69911124,3.6987025359,7,  !- X,Y,Z ==> Vertex 3 {m}
    15.19911124,3.6987025359,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 5.250 m2 (Ground floor, G.113 - Resource), Surface Area: 5.25 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX113XResource_Partition_5_0_10282,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX113XResource,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.69911124,3.6987025359,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    15.19911124,3.6987025359,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    15.19911124,3.6987025359,7,  !- X,Y,Z ==> Vertex 3 {m}
    13.69911124,3.6987025359,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 10.500 m2 (Ground floor, G.113 - Resource), Surface Area: 10.5

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX113XResource_Partition_4_0_10283,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.6991112373,3.69870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    13.6991112373,6.69870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    13.6991112373,6.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    13.6991112373,3.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 10.500 m2 (Ground floor, G.113 - Resource), Surface Area: 10.5 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX113XResource_Partition_4_0_10283,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX113XResource,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.6991112373,6.69870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    13.6991112373,3.69870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    13.6991112373,3.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    13.6991112373,6.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 5.250 m2 (Ground floor, G.113 - Resource), Surface Area: 5.25

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Partition_16_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX113XResource_Partition_3_0_10284,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.69911124,6.6987025359,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    15.19911124,6.6987025359,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    15.19911124,6.6987025359,7,  !- X,Y,Z ==> Vertex 3 {m}
    13.69911124,6.6987025359,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 5.250 m2 (Ground floor, G.113 - Resource), Surface Area: 5.25 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX113XResource_Partition_3_0_10284,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX113XResource,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Partition_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.19911124,6.6987025359,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    13.69911124,6.6987025359,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    13.69911124,6.6987025359,7,  !- X,Y,Z ==> Vertex 3 {m}
    15.19911124,6.6987025359,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 7.000 m2 (Ground floor, G.114 - Washroom), Surface Area: 7

  BuildingSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Partition_17_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX114XWashroom_Partition_3_0_10285,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.19911124,6.6987025359,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.19911124,6.6987025359,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.19911124,6.6987025359,7,  !- X,Y,Z ==> Vertex 3 {m}
    15.19911124,6.6987025359,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.112 - Lunchroom, Partition - 7.000 m2 (Ground floor, G.114 - Washroom), Surface Area: 7 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX114XWashroom_Partition_3_0_10285,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX114XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX112XLunchroom_Partition_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.19911124,6.6987025359,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    15.19911124,6.6987025359,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    15.19911124,6.6987025359,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.19911124,6.6987025359,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118 - Corridor, Ceiling - 10.897 m2, Surface Area: 0.027

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118XCorridor_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX118XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10286,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.94911124,9.81394831,7,  !- X,Y,Z ==> Vertex 1 {m}
    18.69911124,9.81394831,7,  !- X,Y,Z ==> Vertex 2 {m}
    18.69911124,9.84830194,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.94911124,9.85154413,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118 - Corridor, Ceiling - 10.897 m2, Surface Area: 0.027 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10286,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118XCorridor_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.69911124,9.81394831,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.94911124,9.81394831,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.94911124,9.85154413,7,  !- X,Y,Z ==> Vertex 3 {m}
    18.69911124,9.84830194,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118 - Corridor, Ceiling - 10.897 m2, Surface Area: 0.8145

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118XCorridor_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX118XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X116XToilet_Floor_0_0_10287,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.69911124,4.32710228,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.94911124,4.32710228,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.94911124,4.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    18.69911124,4.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118 - Corridor, Ceiling - 10.897 m2, Surface Area: 0.8145 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X116XToilet_Floor_0_0_10287,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X116XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118XCorridor_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.94911124,4.32710228,7,  !- X,Y,Z ==> Vertex 1 {m}
    18.69911124,4.32710228,7,  !- X,Y,Z ==> Vertex 2 {m}
    18.69911124,4.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.94911124,4.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118 - Corridor, Ceiling - 10.897 m2, Surface Area: 1.7947

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118XCorridor_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX118XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X113XStudents_Floor_0_0_10288,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    17.1991112416,3.6987025443,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.7218018632,3.6690754587,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.94911124,3.67550202,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.9491112447,4.3271022824,7,  !- X,Y,Z ==> Vertex 4 {m}
    17.1991112376,4.3271022801,7;  !- X,Y,Z ==> Vertex 5 {m}

! Ground floor, G.118 - Corridor, Ceiling - 10.897 m2, Surface Area: 1.7947 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X113XStudents_Floor_0_0_10288,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X113XStudents,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118XCorridor_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    19.94911124,3.67550202,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.7218018632,3.6690754587,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.1991112416,3.6987025443,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.1991112376,4.3271022801,7,  !- X,Y,Z ==> Vertex 4 {m}
    19.9491112447,4.3271022824,7;  !- X,Y,Z ==> Vertex 5 {m}

! Ground floor, G.118 - Corridor, Ceiling - 10.897 m2, Surface Area: 2.3658

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118XCorridor_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX118XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X114XWashroom_Floor_0_0_10289,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.19911124,6.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.94911124,6.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.94911124,9.85154413,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.19911124,9.8547863283,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118 - Corridor, Ceiling - 10.897 m2, Surface Area: 2.3658 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X114XWashroom_Floor_0_0_10289,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X114XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118XCorridor_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.94911124,6.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.19911124,6.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.19911124,9.8547863283,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.94911124,9.85154413,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118 - Corridor, Ceiling - 10.897 m2, Surface Area: 2.3364

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118XCorridor_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX118XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X117XCorridor_Floor_0_0_10290,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.94911124,6.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    18.69911124,6.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    18.69911124,9.81394831,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.94911124,9.81394831,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118 - Corridor, Ceiling - 10.897 m2, Surface Area: 2.3364 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117XCorridor_Floor_0_0_10290,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X117XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118XCorridor_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.69911124,6.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.94911124,6.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.94911124,9.81394831,7,  !- X,Y,Z ==> Vertex 3 {m}
    18.69911124,9.81394831,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118 - Corridor, Ceiling - 10.897 m2, Surface Area: 3.5574

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118XCorridor_Ceiling_1_5_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX118XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X115XToilet_Floor_0_0_10291,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.19911124,4.32710228,7,  !- X,Y,Z ==> Vertex 1 {m}
    18.69911124,4.32710228,7,  !- X,Y,Z ==> Vertex 2 {m}
    18.69911124,6.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.19911124,6.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118 - Corridor, Ceiling - 10.897 m2, Surface Area: 3.5574 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X115XToilet_Floor_0_0_10291,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118XCorridor_Ceiling_1_5_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.69911124,4.32710228,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.19911124,4.32710228,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.19911124,6.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    18.69911124,6.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118 - Corridor, Partition - 8.522 m2 (Ground floor, G.118A - Plant), Surface Area: 8.5218

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118XCorridor_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX118XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118AXPlant_Partition_4_0_10292,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.6991112373,7.41350224,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    18.6991112373,9.84830194,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    18.6991112373,9.84830194,7,  !- X,Y,Z ==> Vertex 3 {m}
    18.6991112373,7.41350224,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118 - Corridor, Partition - 8.522 m2 (Ground floor, G.118A - Plant), Surface Area: 8.5218 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118AXPlant_Partition_4_0_10292,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX118AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118XCorridor_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.6991112373,9.84830194,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    18.6991112373,7.41350224,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    18.6991112373,7.41350224,7,  !- X,Y,Z ==> Vertex 3 {m}
    18.6991112373,9.84830194,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118 - Corridor, Partition - 10.500 m2 (Ground floor, G.114 - Washroom), Surface Area: 10.5

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118XCorridor_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX118XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX114XWashroom_Partition_2_0_10293,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.1991112373,6.69870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.1991112373,3.69870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.1991112373,3.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.1991112373,6.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118 - Corridor, Partition - 10.500 m2 (Ground floor, G.114 - Washroom), Surface Area: 10.5 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX114XWashroom_Partition_2_0_10293,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX114XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118XCorridor_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.1991112373,3.69870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.1991112373,6.69870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.1991112373,6.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.1991112373,3.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118 - Corridor, Partition - 7.153 m2 (Ground floor, G.115 - Toilet), Surface Area: 7.153

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118XCorridor_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX118XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Partition_5_0_10294,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.9054162514,3.6696052544,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    19.9491112343,3.6755020241,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    19.9491112343,3.6755020241,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.9054162514,3.6696052544,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118 - Corridor, Partition - 7.153 m2 (Ground floor, G.115 - Toilet), Surface Area: 7.153 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Partition_5_0_10294,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118XCorridor_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.9491112343,3.6755020241,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.9054162514,3.6696052544,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.9054162514,3.6696052544,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.9491112343,3.6755020241,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118 - Corridor, Partition - 4.561 m2 (Ground floor, G.117 - Plant), Surface Area: 4.5612

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118XCorridor_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX118XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX117XPlant_Partition_7_0_10295,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.9491112373,3.67550202,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    19.9491112373,4.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    19.9491112373,4.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.9491112373,3.67550202,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118 - Corridor, Partition - 4.561 m2 (Ground floor, G.117 - Plant), Surface Area: 4.5612 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX117XPlant_Partition_7_0_10295,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX117XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118XCorridor_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.9491112373,4.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    19.9491112373,3.67550202,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    19.9491112373,3.67550202,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.9491112373,4.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118 - Corridor, Partition - 4.375 m2 (Ground floor, G.128 - Plant), Surface Area: 4.375

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118XCorridor_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX118XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX128XPlant_Partition_5_0_10296,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.94911124,4.9787025359,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    18.69911124,4.9787025359,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    18.69911124,4.9787025359,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.94911124,4.9787025359,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118 - Corridor, Partition - 4.375 m2 (Ground floor, G.128 - Plant), Surface Area: 4.375 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX128XPlant_Partition_5_0_10296,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX128XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118XCorridor_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.69911124,4.9787025359,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    19.94911124,4.9787025359,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    19.94911124,4.9787025359,7,  !- X,Y,Z ==> Vertex 3 {m}
    18.69911124,4.9787025359,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118 - Corridor, Partition - 8.522 m2 (Ground floor, G.128 - Plant), Surface Area: 8.5218

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118XCorridor_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX118XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX128XPlant_Partition_4_0_10297,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.6991112373,4.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    18.6991112373,7.41350224,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    18.6991112373,7.41350224,7,  !- X,Y,Z ==> Vertex 3 {m}
    18.6991112373,4.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118 - Corridor, Partition - 8.522 m2 (Ground floor, G.128 - Plant), Surface Area: 8.5218 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX128XPlant_Partition_4_0_10297,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX128XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118XCorridor_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.6991112373,7.41350224,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    18.6991112373,4.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    18.6991112373,4.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    18.6991112373,7.41350224,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118A - Plant, Ceiling - 6.080 m2, Surface Area: 3.0384

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118AXPlant_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX118AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X117AXPlant_Floor_0_0_10298,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.94911124,7.41080041,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,7.40809858,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,9.8374946131,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.94911124,9.84289828,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118A - Plant, Ceiling - 6.080 m2, Surface Area: 3.0384 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117AXPlant_Floor_0_0_10298,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X117AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118AXPlant_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,7.40809858,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.94911124,7.41080041,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.94911124,9.84289828,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,9.8374946131,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118A - Plant, Ceiling - 6.080 m2, Surface Area: 0.0396

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118AXPlant_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX118AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10299,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.69911124,9.81394831,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.94911124,9.81394831,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.94911124,9.84289828,7,  !- X,Y,Z ==> Vertex 3 {m}
    18.69911124,9.84830194,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118A - Plant, Ceiling - 6.080 m2, Surface Area: 0.0396 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10299,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118AXPlant_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.94911124,9.81394831,7,  !- X,Y,Z ==> Vertex 1 {m}
    18.69911124,9.81394831,7,  !- X,Y,Z ==> Vertex 2 {m}
    18.69911124,9.84830194,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.94911124,9.84289828,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118A - Plant, Ceiling - 6.080 m2, Surface Area: 3.0022

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118AXPlant_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX118AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X117XCorridor_Floor_0_0_10300,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.69911124,7.41350224,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.94911124,7.41080041,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.94911124,9.81394831,7,  !- X,Y,Z ==> Vertex 3 {m}
    18.69911124,9.81394831,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118A - Plant, Ceiling - 6.080 m2, Surface Area: 3.0022 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117XCorridor_Floor_0_0_10300,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X117XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118AXPlant_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.94911124,7.41080041,7,  !- X,Y,Z ==> Vertex 1 {m}
    18.69911124,7.41350224,7,  !- X,Y,Z ==> Vertex 2 {m}
    18.69911124,9.81394831,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.94911124,9.81394831,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118A - Plant, Partition - 8.503 m2 (Ground floor, G.117 - Plant), Surface Area: 8.5029

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118AXPlant_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX118AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX117XPlant_Partition_4_0_10301,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.1991112373,7.40809858,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.1991112373,9.83749462,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.1991112373,9.83749462,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.1991112373,7.40809858,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118A - Plant, Partition - 8.503 m2 (Ground floor, G.117 - Plant), Surface Area: 8.5029 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX117XPlant_Partition_4_0_10301,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX117XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118AXPlant_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.1991112373,9.83749462,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.1991112373,7.40809858,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.1991112373,7.40809858,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.1991112373,9.83749462,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118A - Plant, Partition - 8.750 m2 (Ground floor, G.128 - Plant), Surface Area: 8.75

  BuildingSurface:Detailed,
    GroundFloorQ1:GX118AXPlant_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX118AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX128XPlant_Partition_3_0_10302,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.6991112414,7.4135022362,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.1991112415,7.4080985761,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.1991112415,7.4080985761,7,  !- X,Y,Z ==> Vertex 3 {m}
    18.6991112414,7.4135022362,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.118A - Plant, Partition - 8.750 m2 (Ground floor, G.128 - Plant), Surface Area: 8.75 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX128XPlant_Partition_3_0_10302,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX128XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX118AXPlant_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.1991112415,7.4080985761,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    18.6991112414,7.4135022362,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    18.6991112414,7.4135022362,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.1991112415,7.4080985761,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.117 - Plant, Ceiling - 2.151 m2, Surface Area: 0.268

  BuildingSurface:Detailed,
    GroundFloorQ1:GX117XPlant_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX117XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X117AXPlant_Floor_0_0_10303,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    21.19911124,6.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.2842681851,6.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.2855584375,9.7692197043,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.24558734,9.8372937,7,  !- X,Y,Z ==> Vertex 4 {m}
    21.19911124,9.8374946131,7;  !- X,Y,Z ==> Vertex 5 {m}

! Ground floor, G.117 - Plant, Ceiling - 2.151 m2, Surface Area: 0.268 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117AXPlant_Floor_0_0_10303,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X117AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX117XPlant_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    21.2842681851,6.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,6.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,9.8374946131,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.24558734,9.8372937,7,  !- X,Y,Z ==> Vertex 4 {m}
    21.2855584375,9.7692197043,7;  !- X,Y,Z ==> Vertex 5 {m}

! Ground floor, G.117 - Plant, Ceiling - 2.151 m2, Surface Area: 0.1458

  BuildingSurface:Detailed,
    GroundFloorQ1:GX117XPlant_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX117XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X116XToilet_Floor_0_0_10304,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,4.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.2835454289,4.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.28426819,6.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,6.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.117 - Plant, Ceiling - 2.151 m2, Surface Area: 0.1458 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X116XToilet_Floor_0_0_10304,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X116XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX117XPlant_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2835454289,4.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,4.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,6.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.28426819,6.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.117 - Plant, Ceiling - 2.151 m2, Surface Area: 0.8694

  BuildingSurface:Detailed,
    GroundFloorQ1:GX117XPlant_Ceiling_1_2_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX117XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X116XToilet_Floor_0_0_10305,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.94911124,4.32710228,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.28327162,4.32710228,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.2835454289,4.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.94911124,4.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.117 - Plant, Ceiling - 2.151 m2, Surface Area: 0.8694 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X116XToilet_Floor_0_0_10305,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X116XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX117XPlant_Ceiling_1_2_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.28327162,4.32710228,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.94911124,4.32710228,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.94911124,4.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.2835454289,4.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.117 - Plant, Ceiling - 2.151 m2, Surface Area: 0.8667

  BuildingSurface:Detailed,
    GroundFloorQ1:GX117XPlant_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX117XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X113XStudents_Floor_0_0_10306,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.94911124,3.67550202,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.28299944,3.67935075,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.2832716238,4.32710228,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.94911124,4.32710228,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.117 - Plant, Ceiling - 2.151 m2, Surface Area: 0.8667 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X113XStudents_Floor_0_0_10306,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X113XStudents,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX117XPlant_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.28299944,3.67935075,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.94911124,3.67550202,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.94911124,4.32710228,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.2832716238,4.32710228,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.117 - Plant, Partition - 18.750 m2 (Ground floor, G.119 - Meeting), Surface Area: 18.7499

  BuildingSurface:Detailed,
    GroundFloorQ1:GX117XPlant_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX117XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX119XMeeting_Partition_4_0_10307,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2833358827,4.4800211035,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.2855869675,9.8371207905,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.2855869675,9.8371207905,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.2833358827,4.4800211035,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.117 - Plant, Partition - 18.750 m2 (Ground floor, G.119 - Meeting), Surface Area: 18.7499 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX119XMeeting_Partition_4_0_10307,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX119XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX117XPlant_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2855869675,9.8371207905,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.2833358827,4.4800211035,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.2833358827,4.4800211035,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.2855869675,9.8371207905,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.117 - Plant, Partition - 8.503 m2 (Ground floor, G.128 - Plant), Surface Area: 8.5029

  BuildingSurface:Detailed,
    GroundFloorQ1:GX117XPlant_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX117XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX128XPlant_Partition_2_0_10308,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.1991112373,7.40809858,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.1991112373,4.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.1991112373,4.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.1991112373,7.40809858,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.117 - Plant, Partition - 8.503 m2 (Ground floor, G.128 - Plant), Surface Area: 8.5029 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX128XPlant_Partition_2_0_10308,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX128XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX117XPlant_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.1991112373,4.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.1991112373,7.40809858,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.1991112373,7.40809858,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.1991112373,4.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.117 - Plant, Partition - 4.375 m2 (Ground floor, G.128 - Plant), Surface Area: 4.375

  BuildingSurface:Detailed,
    GroundFloorQ1:GX117XPlant_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX117XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX128XPlant_Partition_6_0_10309,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,4.9787025359,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    19.94911124,4.9787025359,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    19.94911124,4.9787025359,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,4.9787025359,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.117 - Plant, Partition - 4.375 m2 (Ground floor, G.128 - Plant), Surface Area: 4.375 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX128XPlant_Partition_6_0_10309,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX128XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX117XPlant_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.94911124,4.9787025359,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,4.9787025359,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,4.9787025359,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.94911124,4.9787025359,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.117 - Plant, Partition - 0.875 m2 (Ground floor, G.115 - Toilet), Surface Area: 0.875

  BuildingSurface:Detailed,
    GroundFloorQ1:GX117XPlant_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX117XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Partition_4_0_10310,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.9491112343,3.6755020241,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    20.1991112337,3.6762233609,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    20.1991112337,3.6762233609,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.9491112343,3.6755020241,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.117 - Plant, Partition - 0.875 m2 (Ground floor, G.115 - Toilet), Surface Area: 0.875 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Partition_4_0_10310,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX117XPlant_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.1991112337,3.6762233609,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    19.9491112343,3.6755020241,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    19.9491112343,3.6755020241,7,  !- X,Y,Z ==> Vertex 3 {m}
    20.1991112337,3.6762233609,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.117 - Plant, Partition - 3.794 m2 (Ground floor, G.115 - Toilet), Surface Area: 3.7936

  BuildingSurface:Detailed,
    GroundFloorQ1:GX117XPlant_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX117XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Partition_3_0_10311,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.1991112337,3.6762233609,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.2829994319,3.6793507548,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.2829994319,3.6793507548,7,  !- X,Y,Z ==> Vertex 3 {m}
    20.1991112337,3.6762233609,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.117 - Plant, Partition - 3.794 m2 (Ground floor, G.115 - Toilet), Surface Area: 3.7936 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Partition_3_0_10311,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX117XPlant_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2829994319,3.6793507548,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    20.1991112337,3.6762233609,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    20.1991112337,3.6762233609,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.2829994319,3.6793507548,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.117 - Plant, Partition - 2.802 m2 (Ground floor, G.121 - Office), Surface Area: 2.8023

  BuildingSurface:Detailed,
    GroundFloorQ1:GX117XPlant_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX117XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX121XOffice_Partition_4_0_10312,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2829994363,3.6793507542,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.2833358827,4.4800211035,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.2833358827,4.4800211035,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.2829994363,3.6793507542,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.117 - Plant, Partition - 2.802 m2 (Ground floor, G.121 - Office), Surface Area: 2.8023 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX121XOffice_Partition_4_0_10312,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX121XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX117XPlant_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2833358827,4.4800211035,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.2829994363,3.6793507542,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.2829994363,3.6793507542,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.2833358827,4.4800211035,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.119 - Meeting, Ceiling - 22.990 m2, Surface Area: 17.2901

  BuildingSurface:Detailed,
    GroundFloorQ1:GX119XMeeting_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX119XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X118XOffice_Floor_0_0_10313,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2833358817,4.4800211,7,  !- X,Y,Z ==> Vertex 1 {m}
    24.51618273,4.4800211,7,  !- X,Y,Z ==> Vertex 2 {m}
    24.51618273,9.82315515,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.28558697,9.8371207847,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.119 - Meeting, Ceiling - 22.990 m2, Surface Area: 17.2901 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X118XOffice_Floor_0_0_10313,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X118XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX119XMeeting_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.51618273,4.4800211,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.2833358817,4.4800211,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.28558697,9.8371207847,7,  !- X,Y,Z ==> Vertex 3 {m}
    24.51618273,9.82315515,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.119 - Meeting, Ceiling - 22.990 m2, Surface Area: 4.0643

  BuildingSurface:Detailed,
    GroundFloorQ1:GX119XMeeting_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX119XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10314,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.51618273,6.01225762,7,  !- X,Y,Z ==> Vertex 1 {m}
    25.58333588,6.01225762,7,  !- X,Y,Z ==> Vertex 2 {m}
    25.58333588,9.81854193,7,  !- X,Y,Z ==> Vertex 3 {m}
    24.51618273,9.82315515,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.119 - Meeting, Ceiling - 22.990 m2, Surface Area: 4.0643 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10314,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX119XMeeting_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.58333588,6.01225762,7,  !- X,Y,Z ==> Vertex 1 {m}
    24.51618273,6.01225762,7,  !- X,Y,Z ==> Vertex 2 {m}
    24.51618273,9.82315515,7,  !- X,Y,Z ==> Vertex 3 {m}
    25.58333588,9.81854193,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.119 - Meeting, Ceiling - 22.990 m2, Surface Area: 1.6351

  BuildingSurface:Detailed,
    GroundFloorQ1:GX119XMeeting_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX119XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X123XOpenOffice_Floor_0_0_10315,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.51618273,4.4800211,7,  !- X,Y,Z ==> Vertex 1 {m}
    25.58333588,4.4800211,7,  !- X,Y,Z ==> Vertex 2 {m}
    25.58333588,6.01225762,7,  !- X,Y,Z ==> Vertex 3 {m}
    24.51618273,6.01225762,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.119 - Meeting, Ceiling - 22.990 m2, Surface Area: 1.6351 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Floor_0_0_10315,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX119XMeeting_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25.58333588,4.4800211,7,  !- X,Y,Z ==> Vertex 1 {m}
    24.51618273,4.4800211,7,  !- X,Y,Z ==> Vertex 2 {m}
    24.51618273,6.01225762,7,  !- X,Y,Z ==> Vertex 3 {m}
    25.58333588,6.01225762,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.119 - Meeting, Partition - 6.705 m2 (Ground floor, G.121 - Office), Surface Area: 6.7052

  BuildingSurface:Detailed,
    GroundFloorQ1:GX119XMeeting_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX119XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX121XOffice_Partition_3_0_10316,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.28333588,4.4800211012,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    23.19911124,4.4800211012,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    23.19911124,4.4800211012,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.28333588,4.4800211012,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.119 - Meeting, Partition - 6.705 m2 (Ground floor, G.121 - Office), Surface Area: 6.7052 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX121XOffice_Partition_3_0_10316,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX121XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX119XMeeting_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.19911124,4.4800211012,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.28333588,4.4800211012,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.28333588,4.4800211012,7,  !- X,Y,Z ==> Vertex 3 {m}
    23.19911124,4.4800211012,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.101 - Lobby, Partition - 0.933 m2 (Ground floor, G.125 - Plant), Surface Area: 0.9332

  BuildingSurface:Detailed,
    GroundFloorQ1:GX101XLobby_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX101XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX125XPlant_Partition_4_0_10317,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,9.92920621,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,10.1958336,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,10.1958336,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,9.92920621,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.101 - Lobby, Partition - 0.933 m2 (Ground floor, G.125 - Plant), Surface Area: 0.9332 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX125XPlant_Partition_4_0_10317,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX125XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX101XLobby_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,10.1958336,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,9.92920621,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,9.92920621,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,10.1958336,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.101 - Lobby, Partition - 0.990 m2 (Ground floor, G.103A - Plant), Surface Area: 0.99

  BuildingSurface:Detailed,
    GroundFloorQ1:GX101XLobby_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX101XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103AXPlant_Partition_4_0_10318,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,10.1958336,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,10.47870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,10.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,10.1958336,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.101 - Lobby, Partition - 0.990 m2 (Ground floor, G.103A - Plant), Surface Area: 0.99 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103AXPlant_Partition_4_0_10318,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX103AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX101XLobby_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,10.47870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,10.1958336,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,10.1958336,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,10.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.101 - Lobby, Partition - 5.190 m2 (Ground floor, G.111 - Open linkway), Surface Area: 5.1905

  BuildingSurface:Detailed,
    GroundFloorQ1:GX101XLobby_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX101XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ2:GX111XOpenLinkway_Partition_5_0_10319,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,12.29442727,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,12.29442727,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,12.29442727,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,12.29442727,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.101 - Lobby, Partition - 5.190 m2 (Ground floor, G.111 - Open linkway), Surface Area: 5.1905 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ2:GX111XOpenLinkway_Partition_5_0_10319,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ2:GX111XOpenLinkway,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX101XLobby_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,12.29442727,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,12.29442727,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,12.29442727,7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,12.29442727,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.101 - Lobby, Partition - 12.706 m2 (Ground floor, G.102 - Lobby), Surface Area: 12.7063

  BuildingSurface:Detailed,
    GroundFloorQ1:GX101XLobby_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX101XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX102XLobby_Partition_5_0_10320,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,12.29442727,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.1294117,12.29442727,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -5.1294117,12.29442727,7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,12.29442727,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.101 - Lobby, Partition - 12.706 m2 (Ground floor, G.102 - Lobby), Surface Area: 12.7063 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX102XLobby_Partition_5_0_10320,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX102XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX101XLobby_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1294117,12.29442727,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,12.29442727,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,12.29442727,7,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1294117,12.29442727,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.101 - Lobby, Wall - 8.278 m2 - 270.0°, Surface Area: 8.278m2

  BuildingSurface:Detailed,
    GroundFloorQ1:GX101XLobby_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ1:GX101XLobby,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1294117,12.29442727,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.1294117,9.929206208,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -5.1294117,9.929206208,7,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1294117,12.29442727,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.125 - Plant, Ceiling - 0.508 m2, Surface Area: 0.5085

  BuildingSurface:Detailed,
    GroundFloorQ1:GX125XPlant_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX125XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10321,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,9.92920621,7,  !- X,Y,Z ==> Vertex 1 {m}
    1.8624915,9.92108543,7,  !- X,Y,Z ==> Vertex 2 {m}
    1.8624915,10.1958336,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,10.1958336,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.125 - Plant, Ceiling - 0.508 m2, Surface Area: 0.5085 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10321,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX125XPlant_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8624915,9.92108543,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,9.92920621,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,10.1958336,7,  !- X,Y,Z ==> Vertex 3 {m}
    1.8624915,10.1958336,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.125 - Plant, Partition - 0.962 m2 (Ground floor, G.126 - Plant), Surface Area: 0.9616

  BuildingSurface:Detailed,
    GroundFloorQ1:GX125XPlant_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX125XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX126XPlant_Partition_5_0_10322,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.862491503,9.92108543,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.862491503,10.1958336,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.862491503,10.1958336,7,  !- X,Y,Z ==> Vertex 3 {m}
    1.862491503,9.92108543,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.125 - Plant, Partition - 0.962 m2 (Ground floor, G.126 - Plant), Surface Area: 0.9616 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX126XPlant_Partition_5_0_10322,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX126XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX125XPlant_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.862491503,10.1958336,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.862491503,9.92108543,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.862491503,9.92108543,7,  !- X,Y,Z ==> Vertex 3 {m}
    1.862491503,10.1958336,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.125 - Plant, Partition - 6.575 m2 (Ground floor, G.103A - Plant), Surface Area: 6.5749

  BuildingSurface:Detailed,
    GroundFloorQ1:GX125XPlant_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX125XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103AXPlant_Partition_5_0_10323,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8624915,10.195833597,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,10.195833597,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,10.195833597,7,  !- X,Y,Z ==> Vertex 3 {m}
    1.8624915,10.195833597,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.125 - Plant, Partition - 6.575 m2 (Ground floor, G.103A - Plant), Surface Area: 6.5749 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103AXPlant_Partition_5_0_10323,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX103AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX125XPlant_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,10.195833597,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.8624915,10.195833597,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.8624915,10.195833597,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,10.195833597,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.126 - Plant, Ceiling - 1.055 m2, Surface Area: 1.0551

  BuildingSurface:Detailed,
    GroundFloorQ1:GX126XPlant_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX126XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10324,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8624915,9.92108543,7,  !- X,Y,Z ==> Vertex 1 {m}
    3.74102726,9.91296466,7,  !- X,Y,Z ==> Vertex 2 {m}
    3.74102726,10.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    1.8624915,10.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.126 - Plant, Ceiling - 1.055 m2, Surface Area: 1.0551 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10324,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX126XPlant_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.74102726,9.91296466,7,  !- X,Y,Z ==> Vertex 1 {m}
    1.8624915,9.92108543,7,  !- X,Y,Z ==> Vertex 2 {m}
    1.8624915,10.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    3.74102726,10.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.126 - Plant, Partition - 0.990 m2 (Ground floor, G.103A - Plant), Surface Area: 0.99

  BuildingSurface:Detailed,
    GroundFloorQ1:GX126XPlant_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX126XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103AXPlant_Partition_2_0_10325,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.862491503,10.47870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.862491503,10.1958336,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.862491503,10.1958336,7,  !- X,Y,Z ==> Vertex 3 {m}
    1.862491503,10.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.126 - Plant, Partition - 0.990 m2 (Ground floor, G.103A - Plant), Surface Area: 0.99 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103AXPlant_Partition_2_0_10325,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX103AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX126XPlant_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.862491503,10.1958336,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.862491503,10.47870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.862491503,10.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    1.862491503,10.1958336,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.127 - Plant, Ceiling - 1.112 m2, Surface Area: 1.1124

  BuildingSurface:Detailed,
    GroundFloorQ1:GX127XPlant_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX127XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10326,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.02115231,9.89013906,7,  !- X,Y,Z ==> Vertex 1 {m}
    10.89826535,9.88202443,7,  !- X,Y,Z ==> Vertex 2 {m}
    10.89826535,10.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    9.02115231,10.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.127 - Plant, Ceiling - 1.112 m2, Surface Area: 1.1124 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10326,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX127XPlant_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    10.89826535,9.88202443,7,  !- X,Y,Z ==> Vertex 1 {m}
    9.02115231,9.89013906,7,  !- X,Y,Z ==> Vertex 2 {m}
    9.02115231,10.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    10.89826535,10.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103B - Plant, Ceiling - 1.500 m2, Surface Area: 0.2713

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103BXPlant_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX103BXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10327,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.69911124,9.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.24168971,9.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.24168971,10.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    20.69911124,10.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103B - Plant, Ceiling - 1.500 m2, Surface Area: 0.2713 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10327,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103BXPlant_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.24168971,9.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    20.69911124,9.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    20.69911124,10.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.24168971,10.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103B - Plant, Ceiling - 1.500 m2, Surface Area: 0.75

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103BXPlant_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX103BXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10328,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.69911124,10.47870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    22.19911124,10.47870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    22.19911124,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    20.69911124,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103B - Plant, Ceiling - 1.500 m2, Surface Area: 0.75 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10328,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103BXPlant_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.19911124,10.47870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    20.69911124,10.47870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    20.69911124,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    22.19911124,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103B - Plant, Ceiling - 1.500 m2, Surface Area: 0.4787

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103BXPlant_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX103BXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103BXPlant_Floor_0_0_10329,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.24168971,9.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    22.19911124,9.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    22.19911124,10.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.24168971,10.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103B - Plant, Ceiling - 1.500 m2, Surface Area: 0.4787 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103BXPlant_Floor_0_0_10329,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103BXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103BXPlant_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.19911124,9.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.24168971,9.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.24168971,10.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    22.19911124,10.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103B - Plant, Partition - 3.500 m2 (Ground floor, G.129 - Plant), Surface Area: 3.5

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103BXPlant_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX103BXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX129XPlant_Partition_4_0_10330,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.1991112373,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    22.1991112373,10.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    22.1991112373,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    22.1991112373,9.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103B - Plant, Partition - 3.500 m2 (Ground floor, G.129 - Plant), Surface Area: 3.5 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX129XPlant_Partition_4_0_10330,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX129XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103BXPlant_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.1991112373,10.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    22.1991112373,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    22.1991112373,9.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    22.1991112373,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.129 - Plant, Ceiling - 1.500 m2, Surface Area: 0.75

  BuildingSurface:Detailed,
    GroundFloorQ1:GX129XPlant_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX129XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10331,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.19911124,10.47870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    23.69911124,10.47870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    23.69911124,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    22.19911124,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.129 - Plant, Ceiling - 1.500 m2, Surface Area: 0.75 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10331,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX129XPlant_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.69911124,10.47870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    22.19911124,10.47870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    22.19911124,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    23.69911124,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.129 - Plant, Ceiling - 1.500 m2, Surface Area: 0.75

  BuildingSurface:Detailed,
    GroundFloorQ1:GX129XPlant_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX129XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103FXPlant_Floor_0_0_10332,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.19911124,9.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    23.69911124,9.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    23.69911124,10.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    22.19911124,10.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.129 - Plant, Ceiling - 1.500 m2, Surface Area: 0.75 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103FXPlant_Floor_0_0_10332,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103FXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX129XPlant_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.69911124,9.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    22.19911124,9.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    22.19911124,10.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    23.69911124,10.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.130 - Plant, Ceiling - 1.250 m2, Surface Area: 0.9653

  BuildingSurface:Detailed,
    GroundFloorQ1:GX130XPlant_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX130XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103GXPlant_Floor_0_0_10333,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.69911124,9.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    31.66439429,9.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    31.66439429,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    30.69911124,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.130 - Plant, Ceiling - 1.250 m2, Surface Area: 0.9653 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103GXPlant_Floor_0_0_10333,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103GXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX130XPlant_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.66439429,9.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    30.69911124,9.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    30.69911124,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    31.66439429,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.130 - Plant, Ceiling - 1.250 m2, Surface Area: 0.2847

  BuildingSurface:Detailed,
    GroundFloorQ1:GX130XPlant_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX130XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103CXPlant_Floor_0_0_10334,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.66439429,9.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    31.94911124,9.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    31.94911124,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    31.66439429,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.130 - Plant, Ceiling - 1.250 m2, Surface Area: 0.2847 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103CXPlant_Floor_0_0_10334,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103CXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX130XPlant_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.94911124,9.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    31.66439429,9.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    31.66439429,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    31.94911124,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.130 - Plant, Partition - 3.500 m2 (Ground floor, G.103C - Plant), Surface Area: 3.5

  BuildingSurface:Detailed,
    GroundFloorQ1:GX130XPlant_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX130XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103CXPlant_Partition_4_0_10335,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.9491112373,9.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    31.9491112373,10.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    31.9491112373,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    31.9491112373,9.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.130 - Plant, Partition - 3.500 m2 (Ground floor, G.103C - Plant), Surface Area: 3.5 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103CXPlant_Partition_4_0_10335,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX103CXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX130XPlant_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.9491112373,10.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    31.9491112373,9.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    31.9491112373,9.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    31.9491112373,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103C - Plant, Ceiling - 1.250 m2, Surface Area: 1.25

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103CXPlant_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX103CXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103CXPlant_Floor_0_0_10336,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.94911124,9.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.19911124,9.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.19911124,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    31.94911124,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103C - Plant, Ceiling - 1.250 m2, Surface Area: 1.25 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103CXPlant_Floor_0_0_10336,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103CXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103CXPlant_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.19911124,9.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    31.94911124,9.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    31.94911124,10.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    33.19911124,10.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103A - Plant, Ceiling - 0.531 m2, Surface Area: 0.5314

  BuildingSurface:Detailed,
    GroundFloorQ1:GX103AXPlant_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX103AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10337,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,10.1958336,7,  !- X,Y,Z ==> Vertex 1 {m}
    1.8624915,10.1958336,7,  !- X,Y,Z ==> Vertex 2 {m}
    1.8624915,10.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,10.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.103A - Plant, Ceiling - 0.531 m2, Surface Area: 0.5314 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10337,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX103AXPlant_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8624915,10.1958336,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,10.1958336,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,10.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    1.8624915,10.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.105 - Meeting, Ceiling - 13.055 m2, Surface Area: 0.7354

  BuildingSurface:Detailed,
    GroundFloorQ1:GX105XMeeting_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX105XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10338,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.22113176,3.8500005347,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,3.84865634,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,6.01225762,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.22113176,6.01225762,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.105 - Meeting, Ceiling - 13.055 m2, Surface Area: 0.7354 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10338,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX105XMeeting_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,3.84865634,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.22113176,3.8500005347,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.22113176,6.01225762,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,6.01225762,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.105 - Meeting, Ceiling - 13.055 m2, Surface Area: 3.3257

  BuildingSurface:Detailed,
    GroundFloorQ1:GX105XMeeting_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX105XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10339,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.13324967,5.19870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.22113176,5.19870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.22113176,6.01225762,7,  !- X,Y,Z ==> Vertex 3 {m}
    7.13324967,6.01225762,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.105 - Meeting, Ceiling - 13.055 m2, Surface Area: 3.3257 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10339,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX105XMeeting_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.22113176,5.19870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.13324967,5.19870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.13324967,6.01225762,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.22113176,6.01225762,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.105 - Meeting, Ceiling - 13.055 m2, Surface Area: 7.6602

  BuildingSurface:Detailed,
    GroundFloorQ1:GX105XMeeting_Ceiling_1_1_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX105XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10340,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.49338052,3.87264549,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.22113176,3.85000053,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.22113176,5.19870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    5.49338052,5.19870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.105 - Meeting, Ceiling - 13.055 m2, Surface Area: 7.6602 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10340,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX105XMeeting_Ceiling_1_1_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.22113176,3.85000053,7,  !- X,Y,Z ==> Vertex 1 {m}
    5.49338052,3.87264549,7,  !- X,Y,Z ==> Vertex 2 {m}
    5.49338052,5.19870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.22113176,5.19870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.105 - Meeting, Ceiling - 13.055 m2, Surface Area: 1.3341

  BuildingSurface:Detailed,
    GroundFloorQ1:GX105XMeeting_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX105XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X106XOffice_Floor_0_0_10341,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.49338052,5.19870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.13324967,5.19870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.13324967,6.01225762,7,  !- X,Y,Z ==> Vertex 3 {m}
    5.49338052,6.01225762,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.105 - Meeting, Ceiling - 13.055 m2, Surface Area: 1.3341 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X106XOffice_Floor_0_0_10341,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X106XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX105XMeeting_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.13324967,5.19870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    5.49338052,5.19870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    5.49338052,6.01225762,7,  !- X,Y,Z ==> Vertex 3 {m}
    7.13324967,6.01225762,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.105 - Meeting, Partition - 21.237 m2 (Ground floor, G.107 - Open office), Surface Area: 21.2371

  BuildingSurface:Detailed,
    GroundFloorQ1:GX105XMeeting_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX105XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Partition_8_0_10342,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,6.0122576231,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.49338052,6.0122576231,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.49338052,6.0122576231,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,6.0122576231,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.105 - Meeting, Partition - 21.237 m2 (Ground floor, G.107 - Open office), Surface Area: 21.2371 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Partition_8_0_10342,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX105XMeeting_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.49338052,6.0122576231,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,6.0122576231,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,6.0122576231,7,  !- X,Y,Z ==> Vertex 3 {m}
    5.49338052,6.0122576231,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.105 - Meeting, Partition - 7.489 m2 (Ground floor, G.108 - Meeting), Surface Area: 7.4886

  BuildingSurface:Detailed,
    GroundFloorQ1:GX105XMeeting_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX105XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX108XMeeting_Partition_2_0_10343,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.493380517,6.01225762,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.493380517,3.87264549,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.493380517,3.87264549,7,  !- X,Y,Z ==> Vertex 3 {m}
    5.493380517,6.01225762,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.105 - Meeting, Partition - 7.489 m2 (Ground floor, G.108 - Meeting), Surface Area: 7.4886 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX108XMeeting_Partition_2_0_10343,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX108XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX105XMeeting_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.493380517,3.87264549,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.493380517,6.01225762,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.493380517,6.01225762,7,  !- X,Y,Z ==> Vertex 3 {m}
    5.493380517,3.87264549,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.105 - Meeting, Partition - 21.237 m2 (Ground floor, G.107 - Open office), Surface Area: 21.2373

  BuildingSurface:Detailed,
    GroundFloorQ1:GX105XMeeting_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX105XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Partition_3_0_10344,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4933805184,3.8726454855,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285775,3.8486563421,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285775,3.8486563421,7,  !- X,Y,Z ==> Vertex 3 {m}
    5.4933805184,3.8726454855,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.105 - Meeting, Partition - 21.237 m2 (Ground floor, G.107 - Open office), Surface Area: 21.2373 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Partition_3_0_10344,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX105XMeeting_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285775,3.8486563421,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.4933805184,3.8726454855,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.4933805184,3.8726454855,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285775,3.8486563421,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.113 - Resource, Ceiling - 4.500 m2, Surface Area: 4.5

  BuildingSurface:Detailed,
    GroundFloorQ1:GX113XResource_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX113XResource,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X112XOpenOffice_Floor_0_0_10345,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.69911124,3.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    15.19911124,3.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    15.19911124,6.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    13.69911124,6.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.113 - Resource, Ceiling - 4.500 m2, Surface Area: 4.5 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X112XOpenOffice_Floor_0_0_10345,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X112XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX113XResource_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.19911124,3.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    13.69911124,3.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    13.69911124,6.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    15.19911124,6.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.113 - Resource, Partition - 10.500 m2 (Ground floor, G.114 - Washroom), Surface Area: 10.5

  BuildingSurface:Detailed,
    GroundFloorQ1:GX113XResource_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX113XResource,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX114XWashroom_Partition_4_0_10346,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.1991112373,3.69870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    15.1991112373,6.69870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    15.1991112373,6.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    15.1991112373,3.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.113 - Resource, Partition - 10.500 m2 (Ground floor, G.114 - Washroom), Surface Area: 10.5 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX114XWashroom_Partition_4_0_10346,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX114XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX113XResource_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.1991112373,6.69870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    15.1991112373,3.69870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    15.1991112373,3.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    15.1991112373,6.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.114 - Washroom, Ceiling - 6.000 m2, Surface Area: 0.5644

  BuildingSurface:Detailed,
    GroundFloorQ1:GX114XWashroom_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX114XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X113XStudents_Floor_0_0_10347,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3010013608,3.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.19911124,3.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.19911124,4.32710228,7,  !- X,Y,Z ==> Vertex 3 {m}
    16.3008094,4.32710228,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.114 - Washroom, Ceiling - 6.000 m2, Surface Area: 0.5644 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X113XStudents_Floor_0_0_10347,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X113XStudents,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX114XWashroom_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.19911124,3.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.3010013608,3.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.3008094,4.32710228,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.19911124,4.32710228,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.114 - Washroom, Ceiling - 6.000 m2, Surface Area: 3.3043

  BuildingSurface:Detailed,
    GroundFloorQ1:GX114XWashroom_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX114XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X112XOpenOffice_Floor_0_0_10348,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.19911124,3.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.3010013608,3.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.30008494,6.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    15.19911124,6.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.114 - Washroom, Ceiling - 6.000 m2, Surface Area: 3.3043 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X112XOpenOffice_Floor_0_0_10348,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X112XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX114XWashroom_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3010013608,3.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    15.19911124,3.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    15.19911124,6.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    16.30008494,6.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.114 - Washroom, Ceiling - 6.000 m2, Surface Area: 0.6472

  BuildingSurface:Detailed,
    GroundFloorQ1:GX114XWashroom_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX114XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X124XPlant_Floor_0_0_10349,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.30030488,5.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.19911124,5.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.19911124,6.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    16.30008494,6.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.114 - Washroom, Ceiling - 6.000 m2, Surface Area: 0.6472 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X124XPlant_Floor_0_0_10349,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X124XPlant,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX114XWashroom_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.19911124,5.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.30030488,5.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.30008494,6.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.19911124,6.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.114 - Washroom, Ceiling - 6.000 m2, Surface Area: 1.4841

  BuildingSurface:Detailed,
    GroundFloorQ1:GX114XWashroom_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX114XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X115XToilet_Floor_0_0_10350,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3008094,4.32710228,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.19911124,4.32710228,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.19911124,5.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    16.30030488,5.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.114 - Washroom, Ceiling - 6.000 m2, Surface Area: 1.4841 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X115XToilet_Floor_0_0_10350,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX114XWashroom_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.19911124,4.32710228,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.3008094,4.32710228,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.30030488,5.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.19911124,5.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 0.3188

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10351,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.22113176,2.9097572076,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,2.91367944,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,3.84865634,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.22113176,3.8500005347,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 0.3188 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10351,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,2.91367944,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.22113176,2.9097572076,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.22113176,3.8500005347,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,3.84865634,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 0.149

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10352,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    7.13324967,6.01225762,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.22113176,6.01225762,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.13324967,6.085169255,7;  !- X,Y,Z ==> Vertex 3 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 0.149 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10352,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    11.22113176,6.01225762,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.13324967,6.01225762,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.13324967,6.085169255,7;  !- X,Y,Z ==> Vertex 3 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 0.5028

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_1_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10353,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4933805169,3.5627966083,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.1332496669,3.5627965983,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.1332496669,3.866162184,7,  !- X,Y,Z ==> Vertex 3 {m}
    5.4933805269,3.8726454883,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 0.5028 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10353,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_1_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.1332496669,3.5627965983,7,  !- X,Y,Z ==> Vertex 1 {m}
    5.4933805169,3.5627966083,7,  !- X,Y,Z ==> Vertex 2 {m}
    5.4933805269,3.8726454883,7,  !- X,Y,Z ==> Vertex 3 {m}
    7.1332496669,3.866162184,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 3.8022

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_1_2,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10354,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.1332496626,0.1387025459,7,  !- X,Y,Z ==> Vertex 1 {m}
    8.5227494615,0.1387025491,7,  !- X,Y,Z ==> Vertex 2 {m}
    8.5272545433,2.8786804083,7,  !- X,Y,Z ==> Vertex 3 {m}
    7.1332496661,2.8625990477,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 3.8022 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10354,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_1_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5227494615,0.1387025491,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.1332496626,0.1387025459,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.1332496661,2.8625990477,7,  !- X,Y,Z ==> Vertex 3 {m}
    8.5272545433,2.8786804083,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 3.973

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_1_3,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10355,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.1332496661,2.8625990477,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.2211317569,2.9097572083,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.2211317704,3.8500005367,7,  !- X,Y,Z ==> Vertex 3 {m}
    7.1332496674,3.8661621888,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 3.973 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10355,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_1_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2211317569,2.9097572083,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.1332496661,2.8625990477,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.1332496674,3.8661621888,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.2211317704,3.8500005367,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 3.8943

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_1_4,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10356,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5132496869,-.8267481317,7,  !- X,Y,Z ==> Vertex 1 {m}
    8.5211422769,-.8387782417,7,  !- X,Y,Z ==> Vertex 2 {m}
    8.5227494573,0.1387025483,7,  !- X,Y,Z ==> Vertex 3 {m}
    4.5132496769,0.1387025383,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 3.8943 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10356,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_1_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5211422769,-.8387782417,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.5132496869,-.8267481317,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.5132496769,0.1387025383,7,  !- X,Y,Z ==> Vertex 3 {m}
    8.5227494573,0.1387025483,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 9.9933

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_1_5,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10357,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.1991112335,-.8137987814,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.5132496836,-.8267481275,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.5132496674,1.5135586983,7,  !- X,Y,Z ==> Vertex 3 {m}
    0.1991112377,1.4787025386,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 9.9933 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10357,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_1_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5132496836,-.8267481275,7,  !- X,Y,Z ==> Vertex 1 {m}
    0.1991112335,-.8137987814,7,  !- X,Y,Z ==> Vertex 2 {m}
    0.1991112377,1.4787025386,7,  !- X,Y,Z ==> Vertex 3 {m}
    4.5132496674,1.5135586983,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 1.471

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_1_6,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10358,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0188192535,-.8131446399,7,  !- X,Y,Z ==> Vertex 1 {m}
    0.1991112365,-.8137987815,7,  !- X,Y,Z ==> Vertex 2 {m}
    0.1991112391,5.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.0161334609,5.9773383201,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 1.471 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10358,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_1_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.1991112365,-.8137987815,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.0188192535,-.8131446399,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.0161334609,5.9773383201,7,  !- X,Y,Z ==> Vertex 3 {m}
    0.1991112391,5.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 0.7877

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_1_7,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10359,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0161334651,5.977338319,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,6.0060455504,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.5132496742,6.1283114661,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.0160442532,6.2028930546,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 0.7877 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10359,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_1_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,6.0060455504,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.0161334651,5.977338319,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.0160442532,6.2028930546,7,  !- X,Y,Z ==> Vertex 3 {m}
    4.5132496742,6.1283114661,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 0.2557

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X106XOffice_Floor_0_0_10360,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,6.0060455504,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.13324967,6.01225762,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.13324967,6.085169255,7,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,6.1283114655,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 0.2557 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X106XOffice_Floor_0_0_10360,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X106XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.13324967,6.01225762,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,6.0060455504,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,6.1283114655,7,  !- X,Y,Z ==> Vertex 3 {m}
    7.13324967,6.085169255,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 2.4164

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X108XOffice_Floor_0_0_10361,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.49338052,2.08928151,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.13324967,2.08928151,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.13324967,3.5627966,7,  !- X,Y,Z ==> Vertex 3 {m}
    5.49338052,3.5627966,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 2.4164 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X108XOffice_Floor_0_0_10361,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X108XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.13324967,2.08928151,7,  !- X,Y,Z ==> Vertex 1 {m}
    5.49338052,2.08928151,7,  !- X,Y,Z ==> Vertex 2 {m}
    5.49338052,3.5627966,7,  !- X,Y,Z ==> Vertex 3 {m}
    7.13324967,3.5627966,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 0.9203

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_4_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X107XOffice_Floor_0_0_10362,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4933805197,1.52147769,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.1332496708,1.5347270442,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.1332496692,2.0892815136,7,  !- X,Y,Z ==> Vertex 3 {m}
    5.4933805176,2.0892815118,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 0.9203 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X107XOffice_Floor_0_0_10362,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X107XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_4_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.1332496708,1.5347270442,7,  !- X,Y,Z ==> Vertex 1 {m}
    5.4933805197,1.52147769,7,  !- X,Y,Z ==> Vertex 2 {m}
    5.4933805176,2.0892815118,7,  !- X,Y,Z ==> Vertex 3 {m}
    7.1332496692,2.0892815136,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 3.6299

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_4_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X107XOffice_Floor_0_0_10363,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5132496741,0.1387025419,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.133249675,0.1387025412,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.1332496708,1.5347270442,7,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,1.513558704,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Ceiling - 32.113 m2, Surface Area: 3.6299 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X107XOffice_Floor_0_0_10363,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X107XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Ceiling_1_4_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.133249675,0.1387025412,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.5132496741,0.1387025419,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,1.513558704,7,  !- X,Y,Z ==> Vertex 3 {m}
    7.1332496708,1.5347270442,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Partition - 8.229 m2 (Ground floor, G.108 - Meeting), Surface Area: 8.2291

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX108XMeeting_Partition_6_0_10364,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.493380517,3.87264549,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.493380517,1.52147769,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.493380517,1.52147769,7,  !- X,Y,Z ==> Vertex 3 {m}
    5.493380517,3.87264549,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Partition - 8.229 m2 (Ground floor, G.108 - Meeting), Surface Area: 8.2291 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX108XMeeting_Partition_6_0_10364,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX108XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.493380517,1.52147769,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.493380517,3.87264549,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.493380517,3.87264549,7,  !- X,Y,Z ==> Vertex 3 {m}
    5.493380517,1.52147769,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Partition - 18.531 m2 (Ground floor, G.108 - Meeting), Surface Area: 18.5305

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX108XMeeting_Partition_5_0_10365,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4933805124,1.5214776934,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.1991112409,1.478702536,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    0.1991112409,1.478702536,7,  !- X,Y,Z ==> Vertex 3 {m}
    5.4933805124,1.5214776934,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Partition - 18.531 m2 (Ground floor, G.108 - Meeting), Surface Area: 18.5305 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX108XMeeting_Partition_5_0_10365,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX108XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.1991112409,1.478702536,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.4933805124,1.5214776934,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.4933805124,1.5214776934,7,  !- X,Y,Z ==> Vertex 3 {m}
    0.1991112409,1.478702536,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Partition - 15.750 m2 (Ground floor, G.108 - Meeting), Surface Area: 15.75

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX108XMeeting_Partition_4_0_10366,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.1991112373,1.47870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.1991112373,5.97870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    0.1991112373,5.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    0.1991112373,1.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Partition - 15.750 m2 (Ground floor, G.108 - Meeting), Surface Area: 15.75 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX108XMeeting_Partition_4_0_10366,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX108XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.1991112373,5.97870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.1991112373,1.47870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    0.1991112373,1.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    0.1991112373,5.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Partition - 18.530 m2 (Ground floor, G.108 - Meeting), Surface Area: 18.5303

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX108XMeeting_Partition_3_0_10367,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.1991112339,5.9787025359,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.4933805188,6.0122576231,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.4933805188,6.0122576231,7,  !- X,Y,Z ==> Vertex 3 {m}
    0.1991112339,5.9787025359,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Partition - 18.530 m2 (Ground floor, G.108 - Meeting), Surface Area: 18.5303 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX108XMeeting_Partition_3_0_10367,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX108XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4933805188,6.0122576231,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.1991112339,5.9787025359,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    0.1991112339,5.9787025359,7,  !- X,Y,Z ==> Vertex 3 {m}
    5.4933805188,6.0122576231,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Wall - 21.320 m2 - 270.0°, Surface Area: 21.320m2

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,6.20289305,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,0.11135883,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,0.11135883,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,6.20289305,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Wall - 3.236 m2 - 270.2°, Surface Area: 3.236m2

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,0.11135883,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -.01881925,-.81314464,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.01881925,-.81314464,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,0.11135883,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Wall - 29.890 m2 - 180.2°, Surface Area: 29.890m2

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Wall_12_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01881925,-.81314464,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.5211422791,-.8387782501,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.5211422791,-.8387782501,7,  !- X,Y,Z ==> Vertex 3 {m}
    -.01881925,-.81314464,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Partition - 6.506 m2 (Ground floor, G.109 - Office), Surface Area: 6.5056

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX109XOffice_Partition_4_0_10368,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5211422791,-.8387782528,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.524198414,1.0199510748,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.524198414,1.0199510748,7,  !- X,Y,Z ==> Vertex 3 {m}
    8.5211422791,-.8387782528,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Partition - 6.506 m2 (Ground floor, G.109 - Office), Surface Area: 6.5056 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX109XOffice_Partition_4_0_10368,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX109XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.524198414,1.0199510748,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.5211422791,-.8387782528,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.5211422791,-.8387782528,7,  !- X,Y,Z ==> Vertex 3 {m}
    8.524198414,1.0199510748,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Partition - 6.506 m2 (Ground floor, G.110 - Office), Surface Area: 6.5056

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX110XOffice_Partition_4_0_10369,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.524198414,1.0199510748,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.5272545489,2.8786804123,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.5272545489,2.8786804123,7,  !- X,Y,Z ==> Vertex 3 {m}
    8.524198414,1.0199510748,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Partition - 6.506 m2 (Ground floor, G.110 - Office), Surface Area: 6.5056 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX110XOffice_Partition_4_0_10369,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX110XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5272545489,2.8786804123,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.524198414,1.0199510748,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.524198414,1.0199510748,7,  !- X,Y,Z ==> Vertex 3 {m}
    8.5272545489,2.8786804123,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Partition - 10.619 m2 (Ground floor, G.110 - Office), Surface Area: 10.6193

  BuildingSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX110XOffice_Partition_3_0_10370,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5272545482,2.8786804084,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.561128579,2.913679439,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.561128579,2.913679439,7,  !- X,Y,Z ==> Vertex 3 {m}
    8.5272545482,2.8786804084,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.107 - Open office, Partition - 10.619 m2 (Ground floor, G.110 - Office), Surface Area: 10.6193 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX110XOffice_Partition_3_0_10370,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX110XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX107XOpenOffice_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.561128579,2.913679439,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.5272545482,2.8786804084,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.5272545482,2.8786804084,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.561128579,2.913679439,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.116 - Toilet, Ceiling - 6.000 m2, Surface Area: 6

  BuildingSurface:Detailed,
    GroundFloorQ1:GX116XToilet_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX116XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X113XStudents_Floor_0_0_10371,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.69911124,-.52129746,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,-.52129746,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,3.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.69911124,3.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.116 - Toilet, Ceiling - 6.000 m2, Surface Area: 6 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X113XStudents_Floor_0_0_10371,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X113XStudents,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX116XToilet_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,-.52129746,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.69911124,-.52129746,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.69911124,3.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,3.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.116 - Toilet, Partition - 14.000 m2 (Ground floor, G.115 - Toilet), Surface Area: 14

  BuildingSurface:Detailed,
    GroundFloorQ1:GX116XToilet_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX116XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Partition_15_0_10372,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.1991112373,-.52129746,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.1991112373,3.47870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.1991112373,3.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.1991112373,-.52129746,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.116 - Toilet, Partition - 14.000 m2 (Ground floor, G.115 - Toilet), Surface Area: 14 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Partition_15_0_10372,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX116XToilet_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.1991112373,3.47870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.1991112373,-.52129746,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.1991112373,-.52129746,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.1991112373,3.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.116 - Toilet, Partition - 3.500 m2 (Ground floor, G.115 - Toilet), Surface Area: 3.5

  BuildingSurface:Detailed,
    GroundFloorQ1:GX116XToilet_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX116XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Partition_14_0_10373,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,3.4787025359,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    20.19911124,3.4787025359,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    20.19911124,3.4787025359,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,3.4787025359,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.116 - Toilet, Partition - 3.500 m2 (Ground floor, G.115 - Toilet), Surface Area: 3.5 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Partition_14_0_10373,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX116XToilet_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.19911124,3.4787025359,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,3.4787025359,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,3.4787025359,7,  !- X,Y,Z ==> Vertex 3 {m}
    20.19911124,3.4787025359,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.116 - Toilet, Partition - 1.750 m2 (Ground floor, G.115 - Toilet), Surface Area: 1.75

  BuildingSurface:Detailed,
    GroundFloorQ1:GX116XToilet_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX116XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Partition_13_0_10374,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    20.19911124,3.4787025359,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    19.69911124,3.4787025359,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    19.69911124,3.4787025359,7,  !- X,Y,Z ==> Vertex 3 {m}
    20.19911124,3.4787025359,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.116 - Toilet, Partition - 1.750 m2 (Ground floor, G.115 - Toilet), Surface Area: 1.75 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Partition_13_0_10374,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX116XToilet_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.69911124,3.4787025359,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    20.19911124,3.4787025359,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    20.19911124,3.4787025359,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.69911124,3.4787025359,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.116 - Toilet, Partition - 14.000 m2 (Ground floor, G.115 - Toilet), Surface Area: 14

  BuildingSurface:Detailed,
    GroundFloorQ1:GX116XToilet_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX116XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Partition_12_0_10375,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.6991112373,3.47870254,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    19.6991112373,-.52129746,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    19.6991112373,-.52129746,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.6991112373,3.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.116 - Toilet, Partition - 14.000 m2 (Ground floor, G.115 - Toilet), Surface Area: 14 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Partition_12_0_10375,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX116XToilet_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.6991112373,-.52129746,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    19.6991112373,3.47870254,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    19.6991112373,3.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.6991112373,-.52129746,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.116 - Toilet, Partition - 5.250 m2 (Ground floor, G.115 - Toilet), Surface Area: 5.25

  BuildingSurface:Detailed,
    GroundFloorQ1:GX116XToilet_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX116XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Partition_16_0_10376,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.69911124,-.5212974641,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,-.5212974641,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,-.5212974641,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.69911124,-.5212974641,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.116 - Toilet, Partition - 5.250 m2 (Ground floor, G.115 - Toilet), Surface Area: 5.25 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Partition_16_0_10376,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX116XToilet_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,-.5212974641,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    19.69911124,-.5212974641,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    19.69911124,-.5212974641,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,-.5212974641,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.115 - Toilet, Ceiling - 9.403 m2, Surface Area: 0.1651

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X113XStudents_Floor_0_0_10377,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,-.52129746,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.2812343021,-.52129746,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.28207476,1.47880254,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,1.47880254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.115 - Toilet, Ceiling - 9.403 m2, Surface Area: 0.1651 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X113XStudents_Floor_0_0_10377,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X113XStudents,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2812343021,-.52129746,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,-.52129746,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,1.47880254,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.28207476,1.47880254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.115 - Toilet, Ceiling - 9.403 m2, Surface Area: 0.5591

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X113XStudents_Floor_0_0_10378,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.69911124,-.87233012,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.2810848,-.87707858,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.2812343021,-.52129746,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.69911124,-.52129746,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.115 - Toilet, Ceiling - 9.403 m2, Surface Area: 0.5591 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X113XStudents_Floor_0_0_10378,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X113XStudents,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2810848,-.87707858,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.69911124,-.87233012,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.69911124,-.52129746,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.2812343021,-.52129746,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.115 - Toilet, Ceiling - 9.403 m2, Surface Area: 4.2513

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X113XStudents_Floor_0_0_10379,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.88303261,-.86687896,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.69911124,-.8723301158,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.69911124,1.47880254,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.89460653,1.47880254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.115 - Toilet, Ceiling - 9.403 m2, Surface Area: 4.2513 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X113XStudents_Floor_0_0_10379,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X113XStudents,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.69911124,-.8723301158,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.88303261,-.86687896,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.89460653,1.47880254,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.69911124,1.47880254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.115 - Toilet, Ceiling - 9.403 m2, Surface Area: 3.599

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X113XStudents_Floor_0_0_10380,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.89460653,1.47880254,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.69911124,1.47880254,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.69911124,3.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.9044743099,3.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.115 - Toilet, Ceiling - 9.403 m2, Surface Area: 3.599 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X113XStudents_Floor_0_0_10380,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X113XStudents,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.69911124,1.47880254,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.89460653,1.47880254,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.9044743099,3.47870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.69911124,3.47870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.115 - Toilet, Ceiling - 9.403 m2, Surface Area: 0.6445

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Ceiling_1_0_4,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X113XStudents_Floor_0_0_10381,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.9044743099,3.47870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,3.47870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,3.6791087,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.90541625,3.66960525,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.115 - Toilet, Ceiling - 9.403 m2, Surface Area: 0.6445 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X113XStudents_Floor_0_0_10381,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X113XStudents,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Ceiling_1_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,3.47870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.9044743099,3.47870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.90541625,3.66960525,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,3.6791087,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.115 - Toilet, Ceiling - 9.403 m2, Surface Area: 0.1836

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Ceiling_1_0_5,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X113XStudents_Floor_0_0_10382,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,1.47880254,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.28207476,1.47880254,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.28299944,3.67935075,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,3.6791087034,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.115 - Toilet, Ceiling - 9.403 m2, Surface Area: 0.1836 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X113XStudents_Floor_0_0_10382,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X113XStudents,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Ceiling_1_0_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.28207476,1.47880254,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,1.47880254,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,3.6791087034,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.28299944,3.67935075,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.115 - Toilet, Partition - 5.571 m2 (Ground floor, G.121 - Office), Surface Area: 5.5706

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX121XOffice_Partition_5_0_10383,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2823306387,2.0877555647,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.2829994363,3.6793507542,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.2829994363,3.6793507542,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.2823306387,2.0877555647,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.115 - Toilet, Partition - 5.571 m2 (Ground floor, G.121 - Office), Surface Area: 5.5706 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX121XOffice_Partition_5_0_10383,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX121XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2829994363,3.6793507542,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.2823306387,2.0877555647,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.2823306387,2.0877555647,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.2829994363,3.6793507542,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.115 - Toilet, Wall - 11.893 m2 - 180.2°, Surface Area: 11.893m2

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.8830326113,-.8668789676,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.2810847979,-.8770785855,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.2810847979,-.8770785855,7,  !- X,Y,Z ==> Vertex 3 {m}
    17.8830326113,-.8668789676,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.115 - Toilet, Partition - 10.377 m2 (Ground floor, G.123 - Meeting), Surface Area: 10.3769

  BuildingSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX123XMeeting_Partition_5_0_10384,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2810847979,-.8770785836,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.2823306387,2.0877555647,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.2823306387,2.0877555647,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.2810847979,-.8770785836,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.115 - Toilet, Partition - 10.377 m2 (Ground floor, G.123 - Meeting), Surface Area: 10.3769 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX123XMeeting_Partition_5_0_10384,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX123XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX115XToilet_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2823306387,2.0877555647,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.2810847979,-.8770785836,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.2810847979,-.8770785836,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.2823306387,2.0877555647,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.121 - Office, Ceiling/roof - 4.584 m2, Surface Area: 4.583

  BuildingSurface:Detailed,
    GroundFloorQ1:GX121XOffice_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX121XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X120XOffice_Floor_0_0_10385,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.28233064,2.08775556,7,  !- X,Y,Z ==> Vertex 1 {m}
    23.19911124,2.08775556,7,  !- X,Y,Z ==> Vertex 2 {m}
    23.19911124,4.47935068,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.2833356,4.47935068,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.121 - Office, Ceiling/roof - 4.584 m2, Surface Area: 4.583 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X120XOffice_Floor_0_0_10385,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X120XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX121XOffice_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.19911124,2.08775556,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.28233064,2.08775556,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.2833356,4.47935068,7,  !- X,Y,Z ==> Vertex 3 {m}
    23.19911124,4.47935068,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.121 - Office, Partition - 6.709 m2 (Ground floor, G.123 - Meeting), Surface Area: 6.7087

  BuildingSurface:Detailed,
    GroundFloorQ1:GX121XOffice_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX121XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX123XMeeting_Partition_4_0_10386,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.28233064,2.0877555625,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    23.19911124,2.0877555625,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    23.19911124,2.0877555625,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.28233064,2.0877555625,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.121 - Office, Partition - 6.709 m2 (Ground floor, G.123 - Meeting), Surface Area: 6.7087 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX123XMeeting_Partition_4_0_10386,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX123XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX121XOffice_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.19911124,2.0877555625,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.28233064,2.0877555625,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.28233064,2.0877555625,7,  !- X,Y,Z ==> Vertex 3 {m}
    23.19911124,2.0877555625,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.110 - Office, Ceiling - 5.695 m2, Surface Area: 0.6432

  BuildingSurface:Detailed,
    GroundFloorQ1:GX110XOffice_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX110XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10387,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.22113176,1.01995108,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,1.01995108,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,2.91367944,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.22113176,2.9097572076,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.110 - Office, Ceiling - 5.695 m2, Surface Area: 0.6432 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10387,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX110XOffice_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,1.01995108,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.22113176,1.01995108,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.22113176,2.9097572076,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,2.91367944,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.110 - Office, Ceiling - 5.695 m2, Surface Area: 5.0519

  BuildingSurface:Detailed,
    GroundFloorQ1:GX110XOffice_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX110XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10388,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.52419841,1.01995108,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.22113176,1.01995108,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.22113176,2.9097572076,7,  !- X,Y,Z ==> Vertex 3 {m}
    8.52725455,2.87868041,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.110 - Office, Ceiling - 5.695 m2, Surface Area: 5.0519 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10388,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX110XOffice_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.22113176,1.01995108,7,  !- X,Y,Z ==> Vertex 1 {m}
    8.52419841,1.01995108,7,  !- X,Y,Z ==> Vertex 2 {m}
    8.52725455,2.87868041,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.22113176,2.9097572076,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.110 - Office, Partition - 10.629 m2 (Ground floor, G.109 - Office), Surface Area: 10.6293

  BuildingSurface:Detailed,
    GroundFloorQ1:GX110XOffice_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX110XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX109XOffice_Partition_3_0_10389,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.52419841,1.0199510792,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,1.0199510792,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,1.0199510792,7,  !- X,Y,Z ==> Vertex 3 {m}
    8.52419841,1.0199510792,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.110 - Office, Partition - 10.629 m2 (Ground floor, G.109 - Office), Surface Area: 10.6293 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ1:GX109XOffice_Partition_3_0_10389,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ1:GX109XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX110XOffice_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,1.0199510792,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.52419841,1.0199510792,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.52419841,1.0199510792,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,1.0199510792,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.123 - Meeting, Ceiling - 9.605 m2, Surface Area: 0.243

  BuildingSurface:Detailed,
    GroundFloorQ1:GX123XMeeting_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX123XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X113XStudents_Floor_0_0_10390,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2810848,-.8770785825,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.36108444,-.87731871,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.36622344,2.08775556,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.28233064,2.08775556,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.123 - Meeting, Ceiling - 9.605 m2, Surface Area: 0.243 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X113XStudents_Floor_0_0_10390,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X113XStudents,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX123XMeeting_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.36108444,-.87731871,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.2810848,-.8770785825,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.28233064,2.08775556,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.36622344,2.08775556,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.123 - Meeting, Ceiling - 9.605 m2, Surface Area: 9.3624

  BuildingSurface:Detailed,
    GroundFloorQ1:GX123XMeeting_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX123XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X121XMeeting_Floor_0_0_10391,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.36108444,-.87731871,7,  !- X,Y,Z ==> Vertex 1 {m}
    24.51618273,-.88678907,7,  !- X,Y,Z ==> Vertex 2 {m}
    24.51618273,2.08774219,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.36622344,2.08775556,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.123 - Meeting, Ceiling - 9.605 m2, Surface Area: 9.3624 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X121XMeeting_Floor_0_0_10391,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X121XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX123XMeeting_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.51618273,-.88678907,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.36108444,-.87731871,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.36622344,2.08775556,7,  !- X,Y,Z ==> Vertex 3 {m}
    24.51618273,2.08774219,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.123 - Meeting, Wall - 11.323 m2 - 180.2°, Surface Area: 11.323m2

  BuildingSurface:Detailed,
    GroundFloorQ1:GX123XMeeting_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ1:GX123XMeeting,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2810847979,-.8770785855,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827252,-.8867890787,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827252,-.8867890787,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.2810847979,-.8770785855,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.109 - Office, Ceiling - 5.662 m2, Surface Area: 0.6349

  BuildingSurface:Detailed,
    GroundFloorQ1:GX109XOffice_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX109XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10392,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.22113176,-.84688255,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,-.84790309,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,1.01995108,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.22113176,1.01995108,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.109 - Office, Ceiling - 5.662 m2, Surface Area: 0.6349 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Floor_0_0_10392,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX109XOffice_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,-.84790309,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.22113176,-.84688255,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.22113176,1.01995108,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,1.01995108,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.109 - Office, Ceiling - 5.662 m2, Surface Area: 5.0267

  BuildingSurface:Detailed,
    GroundFloorQ1:GX109XOffice_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX109XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10393,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.52114228,-.838778244,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.22113176,-.84688255,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.22113176,1.01995108,7,  !- X,Y,Z ==> Vertex 3 {m}
    8.52419841,1.01995108,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.109 - Office, Ceiling - 5.662 m2, Surface Area: 5.0267 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10393,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX109XOffice_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.22113176,-.84688255,7,  !- X,Y,Z ==> Vertex 1 {m}
    8.52114228,-.838778244,7,  !- X,Y,Z ==> Vertex 2 {m}
    8.52419841,1.01995108,7,  !- X,Y,Z ==> Vertex 3 {m}
    11.22113176,1.01995108,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.109 - Office, Wall - 10.640 m2 - 180.2°, Surface Area: 10.640m2

  BuildingSurface:Detailed,
    GroundFloorQ1:GX109XOffice_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ1:GX109XOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5211422791,-.8387782501,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,-.8479030949,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,-.8479030949,7,  !- X,Y,Z ==> Vertex 3 {m}
    8.5211422791,-.8387782501,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.128 - Plant, Ceiling - 6.080 m2, Surface Area: 0.8884

  BuildingSurface:Detailed,
    GroundFloorQ1:GX128XPlant_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX128XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X117AXPlant_Floor_0_0_10394,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.94911124,6.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,6.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,7.40809858,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.94911124,7.41080041,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.128 - Plant, Ceiling - 6.080 m2, Surface Area: 0.8884 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117AXPlant_Floor_0_0_10394,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X117AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX128XPlant_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,6.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.94911124,6.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.94911124,7.41080041,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,7.40809858,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.128 - Plant, Ceiling - 6.080 m2, Surface Area: 1.25

  BuildingSurface:Detailed,
    GroundFloorQ1:GX128XPlant_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX128XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X116XToilet_Floor_0_0_10395,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.94911124,4.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,4.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,5.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.94911124,5.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.128 - Plant, Ceiling - 6.080 m2, Surface Area: 1.25 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X116XToilet_Floor_0_0_10395,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X116XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX128XPlant_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,4.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.94911124,4.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.94911124,5.97870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,5.97870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.128 - Plant, Ceiling - 6.080 m2, Surface Area: 2.15

  BuildingSurface:Detailed,
    GroundFloorQ1:GX128XPlant_Ceiling_1_1_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX128XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X116XToilet_Floor_0_0_10396,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.69911124,4.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.94911124,4.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.94911124,6.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    18.69911124,6.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.128 - Plant, Ceiling - 6.080 m2, Surface Area: 2.15 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X116XToilet_Floor_0_0_10396,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X116XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX128XPlant_Ceiling_1_1_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.94911124,4.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    18.69911124,4.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    18.69911124,6.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.94911124,6.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.128 - Plant, Ceiling - 6.080 m2, Surface Area: 0.8918

  BuildingSurface:Detailed,
    GroundFloorQ1:GX128XPlant_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX128XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X117XCorridor_Floor_0_0_10397,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.69911124,6.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.94911124,6.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.94911124,7.41080041,7,  !- X,Y,Z ==> Vertex 3 {m}
    18.69911124,7.41350224,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.128 - Plant, Ceiling - 6.080 m2, Surface Area: 0.8918 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117XCorridor_Floor_0_0_10397,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X117XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX128XPlant_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.94911124,6.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    18.69911124,6.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    18.69911124,7.41350224,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.94911124,7.41080041,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.128 - Plant, Ceiling - 6.080 m2, Surface Area: 0.9

  BuildingSurface:Detailed,
    GroundFloorQ1:GX128XPlant_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX128XPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X117BXPlant_Floor_0_0_10398,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.94911124,5.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,5.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,6.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    19.94911124,6.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.128 - Plant, Ceiling - 6.080 m2, Surface Area: 0.9 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117BXPlant_Floor_0_0_10398,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X117BXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX128XPlant_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,5.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.94911124,5.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.94911124,6.69870254,7,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,6.69870254,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.108 - Meeting, Ceiling - 23.800 m2, Surface Area: 1.6034

  BuildingSurface:Detailed,
    GroundFloorQ1:GX108XMeeting_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX108XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10399,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,3.5627966004,7,  !- X,Y,Z ==> Vertex 1 {m}
    5.49338052,3.5627966004,7,  !- X,Y,Z ==> Vertex 2 {m}
    5.49338052,5.1987025404,7,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,5.1987025404,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.108 - Meeting, Ceiling - 23.800 m2, Surface Area: 1.6034 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10399,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX108XMeeting_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.49338052,3.5627966004,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,3.5627966004,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,5.1987025404,7,  !- X,Y,Z ==> Vertex 3 {m}
    5.49338052,5.1987025404,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.108 - Meeting, Ceiling - 23.800 m2, Surface Area: 19.3974

  BuildingSurface:Detailed,
    GroundFloorQ1:GX108XMeeting_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX108XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10400,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.19911124,1.4787025404,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,1.5135587004,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,6.0060455504,7,  !- X,Y,Z ==> Vertex 3 {m}
    0.19911124,5.9787025404,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.108 - Meeting, Ceiling - 23.800 m2, Surface Area: 19.3974 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Floor_0_0_10400,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX108XMeeting_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,1.5135587004,7,  !- X,Y,Z ==> Vertex 1 {m}
    0.19911124,1.4787025404,7,  !- X,Y,Z ==> Vertex 2 {m}
    0.19911124,5.9787025404,7,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,6.0060455504,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.108 - Meeting, Ceiling - 23.800 m2, Surface Area: 0.7943

  BuildingSurface:Detailed,
    GroundFloorQ1:GX108XMeeting_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX108XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X106XOffice_Floor_0_0_10401,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,5.19870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    5.49338052,5.19870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    5.49338052,6.01225762,7,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,6.0060455504,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.108 - Meeting, Ceiling - 23.800 m2, Surface Area: 0.7943 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X106XOffice_Floor_0_0_10401,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X106XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX108XMeeting_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.49338052,5.19870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,5.19870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,6.0060455504,7,  !- X,Y,Z ==> Vertex 3 {m}
    5.49338052,6.01225762,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.108 - Meeting, Ceiling - 23.800 m2, Surface Area: 1.4442

  BuildingSurface:Detailed,
    GroundFloorQ1:GX108XMeeting_Ceiling_1_2_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX108XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X108XOffice_Floor_0_0_10402,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,2.08928151,7,  !- X,Y,Z ==> Vertex 1 {m}
    5.49338052,2.08928151,7,  !- X,Y,Z ==> Vertex 2 {m}
    5.49338052,3.5627966,7,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,3.5627966,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.108 - Meeting, Ceiling - 23.800 m2, Surface Area: 1.4442 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X108XOffice_Floor_0_0_10402,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X108XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX108XMeeting_Ceiling_1_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.49338052,2.08928151,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,2.08928151,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,3.5627966,7,  !- X,Y,Z ==> Vertex 3 {m}
    5.49338052,3.5627966,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.108 - Meeting, Ceiling - 23.800 m2, Surface Area: 0.5604

  BuildingSurface:Detailed,
    GroundFloorQ1:GX108XMeeting_Ceiling_1_3_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ1:GX108XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X107XOffice_Floor_0_0_10403,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,1.513558704,7,  !- X,Y,Z ==> Vertex 1 {m}
    5.49338052,1.52147769,7,  !- X,Y,Z ==> Vertex 2 {m}
    5.49338052,2.08928151,7,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,2.08928151,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.108 - Meeting, Ceiling - 23.800 m2, Surface Area: 0.5604 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X107XOffice_Floor_0_0_10403,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ3:1X107XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX108XMeeting_Ceiling_1_3_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.49338052,1.52147769,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,1.513558704,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,2.08928151,7,  !- X,Y,Z ==> Vertex 3 {m}
    5.49338052,2.08928151,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.102 - Lobby, Partition - 17.909 m2 (Ground floor, G.100 - Lobby, Ground floor, G.111 - Open linkway), Surface Area: 14.3191

  BuildingSurface:Detailed,
    GroundFloorQ1:GX102XLobby_Partition_2_1_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    GroundFloorQ1:GX102XLobby,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ2:GX111XOpenLinkway_Partition_4_0_10404,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,12.29442727,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,16.38559299,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,16.38559299,7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,12.29442727,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.102 - Lobby, Partition - 17.909 m2 (Ground floor, G.100 - Lobby, Ground floor, G.111 - Open linkway), Surface Area: 14.3191 <Other side>

  BuildingSurface:Detailed,
    GroundFloorQ2:GX111XOpenLinkway_Partition_4_0_10404,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    GroundFloorQ2:GX111XOpenLinkway,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ1:GX102XLobby_Partition_2_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,16.38559299,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,12.29442727,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,12.29442727,7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,16.38559299,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.102 - Lobby, Wall - 17.909 m2 - 270.0°, Surface Area: 17.909m2

  BuildingSurface:Detailed,
    GroundFloorQ1:GX102XLobby_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ1:GX102XLobby,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1294117,17.41133916,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -5.1294117,12.29442727,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -5.1294117,12.29442727,7,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1294117,17.41133916,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.111 - Open linkway, External floor - 158.596 m2, Surface Area: 158.596m2

  BuildingSurface:Detailed,
    GroundFloorQ2:GX111XOpenLinkway_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    GroundFloorQ2:GX111XOpenLinkway,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.26638278,12.29442727,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,12.29442727,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,16.38559299,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    37.26638278,16.38559299,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.111 - Open linkway, Ceiling - 158.596 m2, Surface Area: 158.5958

  BuildingSurface:Detailed,
    GroundFloorQ2:GX111XOpenLinkway_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    GroundFloorQ2:GX111XOpenLinkway,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ2:1X119XOpenLinkway_Floor_0_0_10405,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,12.29442727,7,  !- X,Y,Z ==> Vertex 1 {m}
    37.26638278,12.29442727,7,  !- X,Y,Z ==> Vertex 2 {m}
    37.26638278,16.38559299,7,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,16.38559299,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.111 - Open linkway, Ceiling - 158.596 m2, Surface Area: 158.5958 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ2:1X119XOpenLinkway_Floor_0_0_10405,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    FirstFloorQ2:1X119XOpenLinkway,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    GroundFloorQ2:GX111XOpenLinkway_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    37.26638278,12.29442727,7,  !- X,Y,Z ==> Vertex 1 {m}
    -1.49904064,12.29442727,7,  !- X,Y,Z ==> Vertex 2 {m}
    -1.49904064,16.38559299,7,  !- X,Y,Z ==> Vertex 3 {m}
    37.26638278,16.38559299,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.111 - Open linkway, Wall - 14.319 m2 - 90.0°, Surface Area: 14.319m2

  BuildingSurface:Detailed,
    GroundFloorQ2:GX111XOpenLinkway_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ2:GX111XOpenLinkway,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.26638278,12.29442727,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    37.26638278,16.38559299,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    37.26638278,16.38559299,7,  !- X,Y,Z ==> Vertex 3 {m}
    37.26638278,12.29442727,7;  !- X,Y,Z ==> Vertex 4 {m}

! Ground floor, G.111 - Open linkway, Wall - 135.679 m2 - 0.0°, Surface Area: 125.938m2

  BuildingSurface:Detailed,
    GroundFloorQ2:GX111XOpenLinkway_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    GroundFloorQ2:GX111XOpenLinkway,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.26638278,16.38559299,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    1.28395575,16.38559299,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    1.28395575,16.38559299,7,  !- X,Y,Z ==> Vertex 3 {m}
    37.26638278,16.38559299,7;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.119 - Open linkway, Roof - 158.596 m2, Surface Area: 158.596m2

  BuildingSurface:Detailed,
    FirstFloorQ2:1X119XOpenLinkway_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ2:1X119XOpenLinkway,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.49904064,12.29442727,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    37.26638278,12.29442727,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    37.26638278,16.38559299,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -1.49904064,16.38559299,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.119 - Open linkway, Wall - 14.319 m2 - 90.0°, Surface Area: 14.319m2

  BuildingSurface:Detailed,
    FirstFloorQ2:1X119XOpenLinkway_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloorQ2:1X119XOpenLinkway,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.26638278,12.29442727,7,  !- X,Y,Z ==> Vertex 1 {m}
    37.26638278,16.38559299,7,  !- X,Y,Z ==> Vertex 2 {m}
    37.26638278,16.38559299,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    37.26638278,12.29442727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.119 - Open linkway, Wall - 135.679 m2 - 0.0°, Surface Area: 125.938m2

  BuildingSurface:Detailed,
    FirstFloorQ2:1X119XOpenLinkway_Wall_3_1_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloorQ2:1X119XOpenLinkway,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.26638278,16.38559299,7,  !- X,Y,Z ==> Vertex 1 {m}
    1.28395575,16.38559299,7,  !- X,Y,Z ==> Vertex 2 {m}
    1.28395575,16.38559299,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    37.26638278,16.38559299,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.119 - Open linkway, Partition - 135.679 m2 (First floor, 1.101 - Lobby, First floor, ST.02 - Stair, First floor, 1.103 - Corridor), Surface Area: 12.0687

  BuildingSurface:Detailed,
    FirstFloorQ2:1X119XOpenLinkway_Partition_5_1_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ2:1X119XOpenLinkway,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ4:STX02XStair_Partition_3_0_10406,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81819306,12.29442727,7,  !- X,Y,Z ==> Vertex 1 {m}
    37.26638278,12.29442727,7,  !- X,Y,Z ==> Vertex 2 {m}
    37.26638278,12.29442727,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81819306,12.29442727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.119 - Open linkway, Partition - 135.679 m2 (First floor, 1.101 - Lobby, First floor, ST.02 - Stair, First floor, 1.103 - Corridor), Surface Area: 12.0687 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ4:STX02XStair_Partition_3_0_10406,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ4:STX02XStair,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ2:1X119XOpenLinkway_Partition_5_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    37.26638278,12.29442727,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.81819306,12.29442727,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.81819306,12.29442727,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    37.26638278,12.29442727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.119 - Open linkway, Partition - 135.679 m2 (First floor, 1.101 - Lobby, First floor, ST.02 - Stair, First floor, 1.103 - Corridor), Surface Area: 118.4198

  BuildingSurface:Detailed,
    FirstFloorQ2:1X119XOpenLinkway_Partition_5_2_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ2:1X119XOpenLinkway,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_8_0_10407,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,12.29442727,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.81819306,12.29442727,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.81819306,12.29442727,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,12.29442727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.119 - Open linkway, Partition - 135.679 m2 (First floor, 1.101 - Lobby, First floor, ST.02 - Stair, First floor, 1.103 - Corridor), Surface Area: 118.4198 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_8_0_10407,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ2:1X119XOpenLinkway_Partition_5_2_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81819306,12.29442727,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,12.29442727,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,12.29442727,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81819306,12.29442727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.117A - Plant, Roof - 4.195 m2, Surface Area: 4.195m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117AXPlant_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X117AXPlant,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    5,                       !- Number of Vertices
    19.9491112373,6.6987025359,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.2842681857,6.6987025359,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.285558435,9.7692197015,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.2455873412,9.8372937034,10.5,  !- X,Y,Z ==> Vertex 4 {m}
    19.9491112373,9.8428982764,10.5;  !- X,Y,Z ==> Vertex 5 {m}

! First floor, 1.117A - Plant, Partition - 10.747 m2 (First floor, 1.118 - Office), Surface Area: 10.7468

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117AXPlant_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X117AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X118XOffice_Partition_7_0_10408,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2842681857,6.6987025376,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.285558435,9.7692197065,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.285558435,9.7692197065,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.2842681857,6.6987025376,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.117A - Plant, Partition - 10.747 m2 (First floor, 1.118 - Office), Surface Area: 10.7468 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X118XOffice_Partition_7_0_10408,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X118XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X117AXPlant_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.285558435,9.7692197065,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.2842681857,6.6987025376,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.2842681857,6.6987025376,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.285558435,9.7692197065,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.117A - Plant, Partition - 0.276 m2 (First floor, 1.118 - Office), Surface Area: 0.2763

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117AXPlant_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X117AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X118XOffice_Partition_6_0_10409,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2855584337,9.7692197037,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.2455873425,9.8372937012,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.2455873425,9.8372937012,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.2855584337,9.7692197037,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.117A - Plant, Partition - 0.276 m2 (First floor, 1.118 - Office), Surface Area: 0.2763 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X118XOffice_Partition_6_0_10409,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X118XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X117AXPlant_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2455873425,9.8372937012,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.2855584337,9.7692197037,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.2855584337,9.7692197037,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.2455873425,9.8372937012,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.117A - Plant, Partition - 4.538 m2 (First floor, 1.103 - Corridor, First floor, 1.103B - Plant), Surface Area: 4.5241

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117AXPlant_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X117AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_25_0_10410,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2416897153,9.8373105525,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.9491112329,9.8428982764,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.9491112329,9.8428982764,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.2416897153,9.8373105525,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.117A - Plant, Partition - 4.538 m2 (First floor, 1.103 - Corridor, First floor, 1.103B - Plant), Surface Area: 4.5241 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_25_0_10410,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X117AXPlant_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.9491112329,9.8428982764,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.2416897153,9.8373105525,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.2416897153,9.8373105525,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.9491112329,9.8428982764,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.117A - Plant, Partition - 0.101 m2 (First floor, 1.103 - Corridor), Surface Area: 0.1013

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117AXPlant_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X117AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_24_0_10411,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.9491112373,9.84289828,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.9491112373,9.81394831,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.9491112373,9.81394831,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.9491112373,9.84289828,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.117A - Plant, Partition - 0.101 m2 (First floor, 1.103 - Corridor), Surface Area: 0.1013 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_24_0_10411,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X117AXPlant_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.9491112373,9.81394831,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.9491112373,9.84289828,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.9491112373,9.84289828,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.9491112373,9.81394831,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.117A - Plant, Partition - 10.903 m2 (First floor, 1.117 - Corridor), Surface Area: 10.9034

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117AXPlant_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X117AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X117XCorridor_Partition_2_0_10412,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.9491112373,9.81394831,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.9491112373,6.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.9491112373,6.69870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.9491112373,9.81394831,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.117A - Plant, Partition - 10.903 m2 (First floor, 1.117 - Corridor), Surface Area: 10.9034 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117XCorridor_Partition_2_0_10412,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X117XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X117AXPlant_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.9491112373,6.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.9491112373,9.81394831,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.9491112373,9.81394831,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.9491112373,6.69870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.117A - Plant, Partition - 4.375 m2 (First floor, 1.117B - Plant), Surface Area: 4.375

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117AXPlant_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X117AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X117BXPlant_Partition_3_0_10413,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.94911124,6.6987025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,6.6987025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,6.6987025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.94911124,6.6987025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.117A - Plant, Partition - 4.375 m2 (First floor, 1.117B - Plant), Surface Area: 4.375 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117BXPlant_Partition_3_0_10413,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X117BXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X117AXPlant_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,6.6987025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.94911124,6.6987025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.94911124,6.6987025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,6.6987025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.117A - Plant, Partition - 0.298 m2 (First floor, 1.116 - Toilet), Surface Area: 0.298

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117AXPlant_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X117AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X116XToilet_Partition_3_0_10414,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,6.6987025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.28426819,6.6987025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.28426819,6.6987025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,6.6987025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.117A - Plant, Partition - 0.298 m2 (First floor, 1.116 - Toilet), Surface Area: 0.298 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X116XToilet_Partition_3_0_10414,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X116XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X117AXPlant_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.28426819,6.6987025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,6.6987025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,6.6987025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.28426819,6.6987025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.118 - Office, Roof - 17.293 m2, Surface Area: 17.291m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X118XOffice_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X118XOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.283335601,4.4793506842,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827281,4.480021103,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827243,9.8231551547,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.2855869675,9.8371207838,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.118 - Office, Partition - 13.338 m2 (First floor, 1.103 - Corridor), Surface Area: 13.3381

  BuildingSurface:Detailed,
    FirstFloorQ3:1X118XOffice_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X118XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_31_0_10415,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827252,6.01225762,7,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827252,9.82315515,7,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827252,9.82315515,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827252,6.01225762,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.118 - Office, Partition - 13.338 m2 (First floor, 1.103 - Corridor), Surface Area: 13.3381 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_31_0_10415,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X118XOffice_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827252,9.82315515,7,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827252,6.01225762,7,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827252,6.01225762,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827252,9.82315515,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.118 - Office, Partition - 2.860 m2 (First floor, 1.103 - Corridor), Surface Area: 2.8598

  BuildingSurface:Detailed,
    FirstFloorQ3:1X118XOffice_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X118XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_30_0_10416,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827291,9.8231551547,7,  !- X,Y,Z ==> Vertex 1 {m}
    23.6991112336,9.826687296,7,  !- X,Y,Z ==> Vertex 2 {m}
    23.6991112336,9.826687296,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827291,9.8231551547,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.118 - Office, Partition - 2.860 m2 (First floor, 1.103 - Corridor), Surface Area: 2.8598 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_30_0_10416,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X118XOffice_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.6991112336,9.826687296,7,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827291,9.8231551547,7,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827291,9.8231551547,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    23.6991112336,9.826687296,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.118 - Office, Partition - 5.250 m2 (First floor, 1.103F - Plant), Surface Area: 5.25

  BuildingSurface:Detailed,
    FirstFloorQ3:1X118XOffice_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X118XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103FXPlant_Partition_5_0_10417,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.6991112336,9.826687296,7,  !- X,Y,Z ==> Vertex 1 {m}
    22.1991112393,9.8331716881,7,  !- X,Y,Z ==> Vertex 2 {m}
    22.1991112393,9.8331716881,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    23.6991112336,9.826687296,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.118 - Office, Partition - 5.250 m2 (First floor, 1.103F - Plant), Surface Area: 5.25 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103FXPlant_Partition_5_0_10417,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103FXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X118XOffice_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.1991112393,9.8331716881,7,  !- X,Y,Z ==> Vertex 1 {m}
    23.6991112336,9.826687296,7,  !- X,Y,Z ==> Vertex 2 {m}
    23.6991112336,9.826687296,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.1991112393,9.8331716881,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.118 - Office, Partition - 3.337 m2 (First floor, 1.103B - Plant), Surface Area: 3.3374

  BuildingSurface:Detailed,
    FirstFloorQ3:1X118XOffice_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X118XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103BXPlant_Partition_5_0_10418,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.1991112393,9.8331716881,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.2455873389,9.8372937034,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.2455873389,9.8372937034,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.1991112393,9.8331716881,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.118 - Office, Partition - 3.337 m2 (First floor, 1.103B - Plant), Surface Area: 3.3374 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103BXPlant_Partition_5_0_10418,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103BXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X118XOffice_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2455873389,9.8372937034,7,  !- X,Y,Z ==> Vertex 1 {m}
    22.1991112393,9.8331716881,7,  !- X,Y,Z ==> Vertex 2 {m}
    22.1991112393,9.8331716881,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.2455873389,9.8372937034,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.118 - Office, Partition - 7.768 m2 (First floor, 1.116 - Toilet), Surface Area: 7.7677

  BuildingSurface:Detailed,
    FirstFloorQ3:1X118XOffice_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X118XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X116XToilet_Partition_2_0_10419,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2842681857,6.6987025376,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.283335601,4.4793506835,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.283335601,4.4793506835,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.2842681857,6.6987025376,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.118 - Office, Partition - 7.768 m2 (First floor, 1.116 - Toilet), Surface Area: 7.7677 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X116XToilet_Partition_2_0_10419,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X116XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X118XOffice_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.283335601,4.4793506835,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.2842681857,6.6987025376,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.2842681857,6.6987025376,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.283335601,4.4793506835,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.118 - Office, Partition - 6.705 m2 (First floor, 1.120 - Office), Surface Area: 6.7052

  BuildingSurface:Detailed,
    FirstFloorQ3:1X118XOffice_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X118XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X120XOffice_Partition_3_0_10420,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2833356233,4.4793506842,7,  !- X,Y,Z ==> Vertex 1 {m}
    23.1991112167,4.4796496683,7,  !- X,Y,Z ==> Vertex 2 {m}
    23.1991112167,4.4796496683,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.2833356233,4.4793506842,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.118 - Office, Partition - 6.705 m2 (First floor, 1.120 - Office), Surface Area: 6.7052 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X120XOffice_Partition_3_0_10420,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X120XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X118XOffice_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.1991112167,4.4796496683,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.2833356233,4.4793506842,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.2833356233,4.4793506842,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    23.1991112167,4.4796496683,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.118 - Office, Partition - 4.610 m2 (First floor, 1.123 - Open office), Surface Area: 4.6098

  BuildingSurface:Detailed,
    FirstFloorQ3:1X118XOffice_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X118XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X123XOpenOffice_Partition_12_0_10421,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.1991112741,4.4796496683,7,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161826878,4.4800211012,7,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161826878,4.4800211012,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    23.1991112741,4.4796496683,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.118 - Office, Partition - 4.610 m2 (First floor, 1.123 - Open office), Surface Area: 4.6098 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Partition_12_0_10421,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X118XOffice_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161826878,4.4800211012,7,  !- X,Y,Z ==> Vertex 1 {m}
    23.1991112741,4.4796496683,7,  !- X,Y,Z ==> Vertex 2 {m}
    23.1991112741,4.4796496683,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161826878,4.4800211012,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.118 - Office, Partition - 5.363 m2 (First floor, 1.123 - Open office), Surface Area: 5.3628

  BuildingSurface:Detailed,
    FirstFloorQ3:1X118XOffice_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X118XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X123XOpenOffice_Partition_11_0_10422,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827252,4.4800211,7,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827252,6.01225762,7,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827252,6.01225762,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827252,4.4800211,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.118 - Office, Partition - 5.363 m2 (First floor, 1.123 - Open office), Surface Area: 5.3628 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Partition_11_0_10422,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X118XOffice_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827252,6.01225762,7,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827252,4.4800211,7,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827252,4.4800211,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827252,6.01225762,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Roof - 83.385 m2, Surface Area: 3.611m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2211317478,-.8468825568,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285833,-.8479030878,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285885,9.7722576253,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.2211317544,9.7724756261,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Roof - 83.385 m2, Surface Area: 0.502m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2211317544,9.7724756261,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    16.2991469745,9.7692196795,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    16.2991196431,9.8586769154,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.2211317544,9.8806286784,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Roof - 83.385 m2, Surface Area: 0.645m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Roof_1_0_2,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    -.0160442527,9.8144272731,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.2211288183,9.8806286877,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    -.0160442535,9.9292061456,10.5;  !- X,Y,Z ==> Vertex 3 {m}

! First floor, 1.103 - Corridor, Roof - 83.385 m2, Surface Area: 0.067m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Roof_1_0_3,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.949111238,9.8139483021,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    19.9491112354,9.8139483026,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    19.9491112328,9.8428982731,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.9491112304,9.8515441234,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Roof - 83.385 m2, Surface Area: 12.658m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Roof_1_0_4,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0160442535,9.9292061456,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.2416897152,9.8373105531,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.2416897188,10.4787025361,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.0160442573,10.47870253,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Roof - 83.385 m2, Surface Area: 43.060m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Roof_1_0_5,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0160442548,10.4787025331,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    23.6991112352,10.4787025331,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    23.6991112352,12.2944272731,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.0160442548,12.2944272731,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Roof - 83.385 m2, Surface Area: 2.018m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Roof_1_0_6,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.6991112352,9.8266872931,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827252,9.8231551531,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827252,12.2944272731,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    23.6991112352,12.2944272731,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Roof - 83.385 m2, Surface Area: 8.587m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Roof_1_0_7,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827252,6.0122576231,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    26.2451448952,6.0122576231,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    26.2451448952,10.9787025331,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827252,10.9787025331,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Roof - 83.385 m2, Surface Area: 12.239m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Roof_1_0_8,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827252,10.9787025331,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.8181930552,10.9787025331,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.8181930552,12.2944272731,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827252,12.2944272731,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 17.383 m2 (First floor, 1.122 - Meeting), Surface Area: 17.3826

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X122XMeeting_Partition_4_0_10423,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.2451448961,6.01225762,7,  !- X,Y,Z ==> Vertex 1 {m}
    26.2451448961,10.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    26.2451448961,10.97870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    26.2451448961,6.01225762,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 17.383 m2 (First floor, 1.122 - Meeting), Surface Area: 17.3826 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X122XMeeting_Partition_4_0_10423,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X122XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.2451448961,10.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    26.2451448961,6.01225762,7,  !- X,Y,Z ==> Vertex 2 {m}
    26.2451448961,6.01225762,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    26.2451448961,10.97870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 10.015 m2 (First floor, 1.122 - Meeting), Surface Area: 10.0148

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X122XMeeting_Partition_3_0_10424,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.2451449,10.9787025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    29.10650662,10.9787025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    29.10650662,10.9787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    26.2451449,10.9787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 10.015 m2 (First floor, 1.122 - Meeting), Surface Area: 10.0148 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X122XMeeting_Partition_3_0_10424,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X122XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    29.10650662,10.9787025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    26.2451449,10.9787025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    26.2451449,10.9787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    29.10650662,10.9787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 5.574 m2 (First floor, 1.123 - Open office), Surface Area: 5.5741

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X123XOpenOffice_Partition_6_0_10425,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    29.10650662,10.9787025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    30.69911124,10.9787025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    30.69911124,10.9787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    29.10650662,10.9787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 5.574 m2 (First floor, 1.123 - Open office), Surface Area: 5.5741 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Partition_6_0_10425,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.69911124,10.9787025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    29.10650662,10.9787025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    29.10650662,10.9787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    30.69911124,10.9787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 3.378 m2 (First floor, 1.103G - Plant), Surface Area: 3.3785

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103GXPlant_Partition_3_0_10426,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.69911124,10.9787025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    31.66439429,10.9787025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    31.66439429,10.9787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    30.69911124,10.9787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 3.378 m2 (First floor, 1.103G - Plant), Surface Area: 3.3785 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103GXPlant_Partition_3_0_10426,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103GXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.66439429,10.9787025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    30.69911124,10.9787025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    30.69911124,10.9787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    31.66439429,10.9787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 7.538 m2 (First floor, 1.103C - Plant), Surface Area: 7.5383

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103CXPlant_Partition_3_0_10427,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.66439429,10.9787025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.81819306,10.9787025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.81819306,10.9787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    31.66439429,10.9787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 7.538 m2 (First floor, 1.103C - Plant), Surface Area: 7.5383 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103CXPlant_Partition_3_0_10427,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103CXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81819306,10.9787025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    31.66439429,10.9787025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    31.66439429,10.9787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81819306,10.9787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 4.605 m2 (First floor, ST.02 - Stair), Surface Area: 4.605

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ4:STX02XStair_Partition_4_0_10428,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81819306,10.9787026906,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.81819306,12.2944271134,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.81819306,12.2944271134,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81819306,10.9787026906,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 4.605 m2 (First floor, ST.02 - Stair), Surface Area: 4.605 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ4:STX02XStair_Partition_4_0_10428,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ4:STX02XStair,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81819306,12.2944271134,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.81819306,10.9787026906,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.81819306,10.9787026906,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81819306,12.2944271134,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 3.282 m2 (First floor, 1.103A - Plant), Surface Area: 3.2825

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103AXPlant_Partition_3_0_10429,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0160442474,9.81442727,7,  !- X,Y,Z ==> Vertex 1 {m}
    0.9217920079,9.819952333,7,  !- X,Y,Z ==> Vertex 2 {m}
    0.9217920079,9.819952333,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.0160442474,9.81442727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 3.282 m2 (First floor, 1.103A - Plant), Surface Area: 3.2825 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103AXPlant_Partition_3_0_10429,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.9217920079,9.819952333,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.0160442474,9.81442727,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.0160442474,9.81442727,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    0.9217920079,9.819952333,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 6.580 m2 (First floor, 1.103D - Plant), Surface Area: 6.58

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103DXPlant_Partition_3_0_10430,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.9217920079,9.819952333,7,  !- X,Y,Z ==> Vertex 1 {m}
    2.8017593839,9.8310277612,7,  !- X,Y,Z ==> Vertex 2 {m}
    2.8017593839,9.8310277612,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    0.9217920079,9.819952333,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 6.580 m2 (First floor, 1.103D - Plant), Surface Area: 6.58 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103DXPlant_Partition_3_0_10430,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103DXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.8017593839,9.8310277612,7,  !- X,Y,Z ==> Vertex 1 {m}
    0.9217920079,9.819952333,7,  !- X,Y,Z ==> Vertex 2 {m}
    0.9217920079,9.819952333,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    2.8017593839,9.8310277612,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 21.768 m2 (First floor, 1.104 - Open office), Surface Area: 21.7683

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_12_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Partition_3_0_10431,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.8017593839,9.8310277612,7,  !- X,Y,Z ==> Vertex 1 {m}
    9.0211699355,9.8676680966,7,  !- X,Y,Z ==> Vertex 2 {m}
    9.0211699355,9.8676680966,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    2.8017593839,9.8310277612,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 21.768 m2 (First floor, 1.104 - Open office), Surface Area: 21.7683 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Partition_3_0_10431,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_12_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0211699355,9.8676680966,7,  !- X,Y,Z ==> Vertex 1 {m}
    2.8017593839,9.8310277612,7,  !- X,Y,Z ==> Vertex 2 {m}
    2.8017593839,9.8310277612,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    9.0211699355,9.8676680966,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 7.700 m2 (First floor, 1.103E - Plant), Surface Area: 7.7

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103EXPlant_Partition_3_0_10432,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0211699355,9.8676680966,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.2211317585,9.8806287041,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.2211317585,9.8806287041,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    9.0211699355,9.8676680966,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 7.700 m2 (First floor, 1.103E - Plant), Surface Area: 7.7 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103EXPlant_Partition_3_0_10432,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103EXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2211317585,9.8806287041,7,  !- X,Y,Z ==> Vertex 1 {m}
    9.0211699355,9.8676680966,7,  !- X,Y,Z ==> Vertex 2 {m}
    9.0211699355,9.8676680966,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.2211317585,9.8806287041,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 2.419 m2 (First floor, 1.103E - Plant), Surface Area: 2.4192

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103EXPlant_Partition_2_0_10433,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2211317577,9.8806287,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.2211317577,9.18942727,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.2211317577,9.18942727,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.2211317577,9.8806287,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 2.419 m2 (First floor, 1.103E - Plant), Surface Area: 2.4192 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103EXPlant_Partition_2_0_10433,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103EXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2211317577,9.18942727,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.2211317577,9.8806287,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.2211317577,9.8806287,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.2211317577,9.18942727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 35.127 m2 (First floor, 1.104 - Open office), Surface Area: 35.1271

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Partition_10_0_10434,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2211317577,9.18942727,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.2211317577,-.84688255,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.2211317577,-.84688255,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.2211317577,9.18942727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 35.127 m2 (First floor, 1.104 - Open office), Surface Area: 35.1271 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Partition_10_0_10434,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2211317577,-.84688255,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.2211317577,9.18942727,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.2211317577,9.18942727,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.2211317577,-.84688255,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Wall - 1.190 m2 - 180.2°, Surface Area: 1.190m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Wall_16_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2211317577,-.8468825546,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,-.8479030914,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,-.8479030914,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.2211317577,-.8468825546,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 10.275 m2 (First floor, 1.109 - Meeting), Surface Area: 10.2748

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_17_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X109XMeeting_Partition_4_0_10435,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,-.84790309,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,2.08774219,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,2.08774219,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,-.84790309,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 10.275 m2 (First floor, 1.109 - Meeting), Surface Area: 10.2748 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X109XMeeting_Partition_4_0_10435,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X109XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,2.08774219,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,-.84790309,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,-.84790309,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,2.08774219,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 26.896 m2 (First floor, 1.112 - Open office), Surface Area: 26.8958

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_18_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X112XOpenOffice_Partition_4_0_10436,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,2.08774219,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,9.77225762,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,9.77225762,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,2.08774219,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 26.896 m2 (First floor, 1.112 - Open office), Surface Area: 26.8958 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X112XOpenOffice_Partition_4_0_10436,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X112XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_18_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,9.77225762,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285809,2.08774219,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285809,2.08774219,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,9.77225762,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 16.583 m2 (First floor, 1.112 - Open office), Surface Area: 16.5831

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_19_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X112XOpenOffice_Partition_3_0_10437,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285854,9.7722576231,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.2991469714,9.769219684,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.2991469714,9.769219684,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285854,9.7722576231,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 16.583 m2 (First floor, 1.112 - Open office), Surface Area: 16.5831 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X112XOpenOffice_Partition_3_0_10437,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X112XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_19_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.2991469714,9.769219684,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.5611285854,9.7722576231,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.5611285854,9.7722576231,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.2991469714,9.769219684,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 0.313 m2 (First floor, 1.114 - Washroom), Surface Area: 0.3131

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_20_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X114XWashroom_Partition_4_0_10438,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.2991469735,9.7692196819,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.2991196466,9.8586769277,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.2991196466,9.8586769277,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.2991469735,9.7692196819,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 0.313 m2 (First floor, 1.114 - Washroom), Surface Area: 0.3131 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X114XWashroom_Partition_4_0_10438,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X114XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_20_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.2991196466,9.8586769277,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.2991469735,9.7692196819,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.2991469735,9.7692196819,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.2991196466,9.8586769277,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 5.775 m2 (First floor, 1.114 - Washroom), Surface Area: 5.775

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_21_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X114XWashroom_Partition_3_0_10439,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.2991196477,9.8586769276,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.9491112405,9.8515441325,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.9491112405,9.8515441325,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.2991196477,9.8586769276,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 5.775 m2 (First floor, 1.114 - Washroom), Surface Area: 5.775 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X114XWashroom_Partition_3_0_10439,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X114XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_21_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.9491112405,9.8515441325,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.2991196477,9.8586769276,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.2991196477,9.8586769276,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.9491112405,9.8515441325,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 0.132 m2 (First floor, 1.114 - Washroom), Surface Area: 0.1316

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_22_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X114XWashroom_Partition_2_0_10440,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.9491112373,9.85154413,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.9491112373,9.81394831,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.9491112373,9.81394831,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.9491112373,9.85154413,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 0.132 m2 (First floor, 1.114 - Washroom), Surface Area: 0.1316 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X114XWashroom_Partition_2_0_10440,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X114XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_22_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.9491112373,9.81394831,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.9491112373,9.85154413,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.9491112373,9.85154413,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.9491112373,9.81394831,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 7.000 m2 (First floor, 1.117 - Corridor), Surface Area: 7

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_23_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X117XCorridor_Partition_3_0_10441,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.94911124,9.8139483058,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.94911124,9.8139483058,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.94911124,9.8139483058,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.94911124,9.8139483058,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 7.000 m2 (First floor, 1.117 - Corridor), Surface Area: 7 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117XCorridor_Partition_3_0_10441,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X117XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_23_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.94911124,9.8139483058,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.94911124,9.8139483058,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.94911124,9.8139483058,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.94911124,9.8139483058,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 2.245 m2 (First floor, 1.103B - Plant), Surface Area: 2.2449

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_26_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103BXPlant_Partition_4_0_10442,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2416897115,9.83731055,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.2416897115,10.47870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.2416897115,10.47870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.2416897115,9.83731055,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 2.245 m2 (First floor, 1.103B - Plant), Surface Area: 2.2449 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103BXPlant_Partition_4_0_10442,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103BXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_26_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2416897115,10.47870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.2416897115,9.83731055,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.2416897115,9.83731055,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.2416897115,10.47870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 3.351 m2 (First floor, 1.103B - Plant), Surface Area: 3.351

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_27_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103BXPlant_Partition_3_0_10443,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.24168971,10.4787025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    22.19911124,10.4787025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    22.19911124,10.4787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.24168971,10.4787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 3.351 m2 (First floor, 1.103B - Plant), Surface Area: 3.351 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103BXPlant_Partition_3_0_10443,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103BXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_27_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.19911124,10.4787025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.24168971,10.4787025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.24168971,10.4787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.19911124,10.4787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 5.250 m2 (First floor, 1.103F - Plant), Surface Area: 5.25

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_28_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103FXPlant_Partition_3_0_10444,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.19911124,10.4787025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    23.69911124,10.4787025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    23.69911124,10.4787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.19911124,10.4787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 5.250 m2 (First floor, 1.103F - Plant), Surface Area: 5.25 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103FXPlant_Partition_3_0_10444,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103FXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_28_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.69911124,10.4787025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    22.19911124,10.4787025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    22.19911124,10.4787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    23.69911124,10.4787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 2.282 m2 (First floor, 1.103F - Plant), Surface Area: 2.2821

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_29_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103FXPlant_Partition_2_0_10445,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.6991112373,10.47870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    23.6991112373,9.8266873,7,  !- X,Y,Z ==> Vertex 2 {m}
    23.6991112373,9.8266873,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    23.6991112373,10.47870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 2.282 m2 (First floor, 1.103F - Plant), Surface Area: 2.2821 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103FXPlant_Partition_2_0_10445,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103FXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_29_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.6991112373,9.8266873,7,  !- X,Y,Z ==> Vertex 1 {m}
    23.6991112373,10.47870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    23.6991112373,10.47870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    23.6991112373,9.8266873,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 6.051 m2 (First floor, 1.123 - Open office), Surface Area: 6.0514

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103XCorridor_Partition_32_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X123XOpenOffice_Partition_10_0_10446,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.51618273,6.0122576231,7,  !- X,Y,Z ==> Vertex 1 {m}
    26.2451449,6.0122576231,7,  !- X,Y,Z ==> Vertex 2 {m}
    26.2451449,6.0122576231,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.51618273,6.0122576231,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103 - Corridor, Partition - 6.051 m2 (First floor, 1.123 - Open office), Surface Area: 6.0514 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Partition_10_0_10446,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103XCorridor_Partition_32_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.2451449,6.0122576231,7,  !- X,Y,Z ==> Vertex 1 {m}
    24.51618273,6.0122576231,7,  !- X,Y,Z ==> Vertex 2 {m}
    24.51618273,6.0122576231,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    26.2451449,6.0122576231,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.122 - Meeting, Roof - 14.307 m2, Surface Area: 14.307m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X122XMeeting_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X122XMeeting,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.2451448961,5.9787025359,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    29.1065066163,5.9787025359,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    29.1065066163,10.9787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    26.2451448961,10.9787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.122 - Meeting, Partition - 17.500 m2 (First floor, 1.123 - Open office), Surface Area: 17.5

  BuildingSurface:Detailed,
    FirstFloorQ3:1X122XMeeting_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X122XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X123XOpenOffice_Partition_7_0_10447,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    29.1065066163,5.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    29.1065066163,10.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    29.1065066163,10.97870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    29.1065066163,5.97870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.122 - Meeting, Partition - 17.500 m2 (First floor, 1.123 - Open office), Surface Area: 17.5 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Partition_7_0_10447,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X122XMeeting_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    29.1065066163,10.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    29.1065066163,5.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    29.1065066163,5.97870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    29.1065066163,10.97870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.122 - Meeting, Partition - 0.117 m2 (First floor, 1.123 - Open office), Surface Area: 0.1174

  BuildingSurface:Detailed,
    FirstFloorQ3:1X122XMeeting_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X122XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X123XOpenOffice_Partition_9_0_10448,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.2451448961,6.01225762,7,  !- X,Y,Z ==> Vertex 1 {m}
    26.2451448961,5.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    26.2451448961,5.97870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    26.2451448961,6.01225762,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.122 - Meeting, Partition - 0.117 m2 (First floor, 1.123 - Open office), Surface Area: 0.1174 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Partition_9_0_10448,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X122XMeeting_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.2451448961,5.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    26.2451448961,6.01225762,7,  !- X,Y,Z ==> Vertex 2 {m}
    26.2451448961,6.01225762,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    26.2451448961,5.97870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.122 - Meeting, Partition - 10.015 m2 (First floor, 1.123 - Open office), Surface Area: 10.0148

  BuildingSurface:Detailed,
    FirstFloorQ3:1X122XMeeting_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X122XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X123XOpenOffice_Partition_8_0_10449,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    26.2451449,5.9787025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    29.10650662,5.9787025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    29.10650662,5.9787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    26.2451449,5.9787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.122 - Meeting, Partition - 10.015 m2 (First floor, 1.123 - Open office), Surface Area: 10.0148 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Partition_8_0_10449,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X122XMeeting_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    29.10650662,5.9787025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    26.2451449,5.9787025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    26.2451449,5.9787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    29.10650662,5.9787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.123 - Open office, External/internal floor - 87.645 m2, Surface Area: 0.037m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_ExtFloor_0_4_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    33.81519147,6.15389823,7,  !- X,Y,Z ==> Vertex 1 {m}
    32.62967735,6.15389823,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.81819306,6.21574766,7;  !- X,Y,Z ==> Vertex 3 {m}

! First floor, 1.123 - Open office, Roof - 87.645 m2, Surface Area: 3.150m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.1991112352,2.0877555585,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827252,2.0877421985,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827252,4.4800210985,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    23.1991112352,4.4793506885,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.123 - Open office, Roof - 87.645 m2, Surface Area: 12.476m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.6991112352,5.9787025385,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.8181930552,5.9787025385,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.8181930552,9.9787025385,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    30.6991112352,9.9787025385,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.123 - Open office, Roof - 87.645 m2, Surface Area: 7.963m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Roof_1_0_2,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    29.1065066152,5.9787025385,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    30.6991112352,5.9787025385,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    30.6991112352,10.9787025385,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    29.1065066152,10.9787025385,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.123 - Open office, Roof - 87.645 m2, Surface Area: 52.118m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Roof_1_0_3,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.2451448952,-.8919787415,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.8181930552,-.9147100515,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.8181930552,5.9787025385,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    26.2451448952,5.9787025385,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.123 - Open office, Roof - 87.645 m2, Surface Area: 11.933m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Roof_1_0_4,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827252,-.8867890715,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    26.2451448952,-.8919787366,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    26.2451448952,6.0122576185,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827252,6.0122576185,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.123 - Open office, Wall - 31.003 m2 - 90.0°, Surface Area: 13.3868

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ4:STX02XStair_Partition_4_0_10450,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81819306,6.1538966226,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.81819306,9.9787014756,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.81819306,9.9787014756,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81819306,6.1538966226,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.123 - Open office, Wall - 31.003 m2 - 90.0°, Surface Area: 13.3868 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ4:STX02XStair_Partition_4_0_10450,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ4:STX02XStair,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X123XOpenOffice_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81819306,9.9787014756,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.81819306,6.1538966226,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.81819306,6.1538966226,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81819306,9.9787014756,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.123 - Open office, Wall - 31.003 m2 - 90.0°, Surface Area: 17.616m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Wall_2_1_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81819306,1.12074746,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.81819306,6.15389662,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.81819306,6.15389662,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81819306,1.12074746,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.123 - Open office, Partition - 7.538 m2 (First floor, 1.103C - Plant), Surface Area: 7.5383

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103CXPlant_Partition_5_0_10451,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81819306,9.9787025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    31.66439429,9.9787025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    31.66439429,9.9787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81819306,9.9787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.123 - Open office, Partition - 7.538 m2 (First floor, 1.103C - Plant), Surface Area: 7.5383 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103CXPlant_Partition_5_0_10451,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103CXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X123XOpenOffice_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.66439429,9.9787025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.81819306,9.9787025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.81819306,9.9787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    31.66439429,9.9787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

