! First floor, 1.123 - Open office, Partition - 3.378 m2 (First floor, 1.103G - Plant), Surface Area: 3.3785

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103GXPlant_Partition_5_0_10452,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.66439429,9.9787025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    30.69911124,9.9787025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    30.69911124,9.9787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    31.66439429,9.9787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.123 - Open office, Partition - 3.378 m2 (First floor, 1.103G - Plant), Surface Area: 3.3785 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103GXPlant_Partition_5_0_10452,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103GXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X123XOpenOffice_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.69911124,9.9787025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    31.66439429,9.9787025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    31.66439429,9.9787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    30.69911124,9.9787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.123 - Open office, Partition - 3.500 m2 (First floor, 1.103G - Plant), Surface Area: 3.5

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103GXPlant_Partition_4_0_10453,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.6991112386,9.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    30.6991112386,10.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    30.6991112386,10.97870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    30.6991112386,9.97870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.123 - Open office, Partition - 3.500 m2 (First floor, 1.103G - Plant), Surface Area: 3.5 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103GXPlant_Partition_4_0_10453,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103GXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X123XOpenOffice_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.6991112386,10.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    30.6991112386,9.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    30.6991112386,9.97870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    30.6991112386,10.97870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.123 - Open office, Partition - 8.371 m2 (First floor, 1.120 - Office), Surface Area: 8.3706

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Partition_13_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X120XOffice_Partition_2_0_10454,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.1991112373,4.47935068,7,  !- X,Y,Z ==> Vertex 1 {m}
    23.1991112373,2.08775556,7,  !- X,Y,Z ==> Vertex 2 {m}
    23.1991112373,2.08775556,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    23.1991112373,4.47935068,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.123 - Open office, Partition - 8.371 m2 (First floor, 1.120 - Office), Surface Area: 8.3706 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X120XOffice_Partition_2_0_10454,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X120XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X123XOpenOffice_Partition_13_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.1991112373,2.08775556,7,  !- X,Y,Z ==> Vertex 1 {m}
    23.1991112373,4.47935068,7,  !- X,Y,Z ==> Vertex 2 {m}
    23.1991112373,4.47935068,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    23.1991112373,2.08775556,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.123 - Open office, Partition - 4.610 m2 (First floor, 1.121 - Meeting), Surface Area: 4.6098

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X121XMeeting_Partition_3_0_10455,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.1991112408,2.0877555625,7,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827207,2.087742195,7,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827207,2.087742195,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    23.1991112408,2.0877555625,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.123 - Open office, Partition - 4.610 m2 (First floor, 1.121 - Meeting), Surface Area: 4.6098 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X121XMeeting_Partition_3_0_10455,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X121XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X123XOpenOffice_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827207,2.087742195,7,  !- X,Y,Z ==> Vertex 1 {m}
    23.1991112408,2.0877555625,7,  !- X,Y,Z ==> Vertex 2 {m}
    23.1991112408,2.0877555625,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827207,2.087742195,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.123 - Open office, Partition - 10.411 m2 (First floor, 1.121 - Meeting), Surface Area: 10.4109

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X121XMeeting_Partition_2_0_10456,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827252,2.08774219,7,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827252,-.88678907,7,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827252,-.88678907,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827252,2.08774219,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.123 - Open office, Partition - 10.411 m2 (First floor, 1.121 - Meeting), Surface Area: 10.4109 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X121XMeeting_Partition_2_0_10456,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X121XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X123XOpenOffice_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827252,-.88678907,7,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827252,2.08774219,7,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827252,2.08774219,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827252,-.88678907,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.123 - Open office, Wall - 32.557 m2 - 180.2°, Surface Area: 32.557m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Wall_16_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.5161827252,-.8867890715,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.81819306,-.91471005,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.81819306,-.91471005,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    24.5161827252,-.8867890715,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.123 - Open office, Wall - 7.112 m2 - 90.2°, Surface Area: 7.112m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Wall_17_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81819306,-.91471005,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.82429194,1.1171617,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.82429194,1.1171617,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81819306,-.91471005,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.123 - Open office, Wall - 4.181 m2 - 0.2°, Surface Area: 4.181m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Wall_18_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.82429194,1.1171617,7,  !- X,Y,Z ==> Vertex 1 {m}
    32.62967735,1.12074746,7,  !- X,Y,Z ==> Vertex 2 {m}
    32.62967735,1.12074746,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.82429194,1.1171617,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.123 - Open office, Wall - 4.160 m2 - 180.0°, Surface Area: 4.160m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Wall_19_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.62967735,1.12074746,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.81819306,1.12074746,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.81819306,1.12074746,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    32.62967735,1.12074746,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.116 - Toilet, Roof - 5.230 m2, Surface Area: 0.061m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X116XToilet_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X116XToilet,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.1991112373,5.9787025359,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.2839656391,5.9787025359,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.2842681873,6.6987025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.1991112373,6.6987025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.116 - Toilet, Roof - 5.230 m2, Surface Area: 2.204m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X116XToilet_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X116XToilet,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.9491112373,4.3271022759,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.2832716273,4.3271022759,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.2839656391,5.9787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.9491112373,5.9787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.116 - Toilet, Roof - 5.230 m2, Surface Area: 2.965m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X116XToilet_Roof_1_0_2,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X116XToilet,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.6991112373,4.3271022759,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    19.9491112373,4.3271022759,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    19.9491112373,6.6987025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    18.6991112373,6.6987025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.116 - Toilet, Partition - 2.520 m2 (First floor, 1.117B - Plant), Surface Area: 2.52

  BuildingSurface:Detailed,
    FirstFloorQ3:1X116XToilet_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X116XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X117BXPlant_Partition_2_0_10457,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.1991112373,6.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.1991112373,5.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.1991112373,5.97870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.1991112373,6.69870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.116 - Toilet, Partition - 2.520 m2 (First floor, 1.117B - Plant), Surface Area: 2.52 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117BXPlant_Partition_2_0_10457,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X117BXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X116XToilet_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.1991112373,5.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.1991112373,6.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.1991112373,6.69870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.1991112373,5.97870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.116 - Toilet, Partition - 4.375 m2 (First floor, 1.117B - Plant), Surface Area: 4.375

  BuildingSurface:Detailed,
    FirstFloorQ3:1X116XToilet_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X116XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X117BXPlant_Partition_5_0_10458,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.19911124,5.9787025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.94911124,5.9787025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.94911124,5.9787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.19911124,5.9787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.116 - Toilet, Partition - 4.375 m2 (First floor, 1.117B - Plant), Surface Area: 4.375 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117BXPlant_Partition_5_0_10458,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X117BXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X116XToilet_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.94911124,5.9787025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.19911124,5.9787025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.19911124,5.9787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.94911124,5.9787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.116 - Toilet, Partition - 2.520 m2 (First floor, 1.117B - Plant), Surface Area: 2.52

  BuildingSurface:Detailed,
    FirstFloorQ3:1X116XToilet_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X116XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X117BXPlant_Partition_4_0_10459,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.9491112373,5.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.9491112373,6.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.9491112373,6.69870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.9491112373,5.97870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.116 - Toilet, Partition - 2.520 m2 (First floor, 1.117B - Plant), Surface Area: 2.52 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117BXPlant_Partition_4_0_10459,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X117BXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X116XToilet_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.9491112373,6.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.9491112373,5.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.9491112373,5.97870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.9491112373,6.69870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.116 - Toilet, Partition - 4.375 m2 (First floor, 1.117 - Corridor), Surface Area: 4.375

  BuildingSurface:Detailed,
    FirstFloorQ3:1X116XToilet_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X116XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X117XCorridor_Partition_6_0_10460,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    19.94911124,6.6987025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    18.69911124,6.6987025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    18.69911124,6.6987025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.94911124,6.6987025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.116 - Toilet, Partition - 4.375 m2 (First floor, 1.117 - Corridor), Surface Area: 4.375 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117XCorridor_Partition_6_0_10460,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X117XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X116XToilet_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.69911124,6.6987025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    19.94911124,6.6987025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    19.94911124,6.6987025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    18.69911124,6.6987025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.116 - Toilet, Partition - 8.301 m2 (First floor, 1.115 - Toilet), Surface Area: 8.3006

  BuildingSurface:Detailed,
    FirstFloorQ3:1X116XToilet_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X116XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X115XToilet_Partition_2_0_10461,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.6991112373,6.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    18.6991112373,4.32710228,7,  !- X,Y,Z ==> Vertex 2 {m}
    18.6991112373,4.32710228,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    18.6991112373,6.69870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.116 - Toilet, Partition - 8.301 m2 (First floor, 1.115 - Toilet), Surface Area: 8.3006 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X115XToilet_Partition_2_0_10461,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X116XToilet_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.6991112373,4.32710228,7,  !- X,Y,Z ==> Vertex 1 {m}
    18.6991112373,6.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    18.6991112373,6.69870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    18.6991112373,4.32710228,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.116 - Toilet, Partition - 9.045 m2 (First floor, 1.113 - Students), Surface Area: 9.0446

  BuildingSurface:Detailed,
    FirstFloorQ3:1X116XToilet_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X116XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X113XStudents_Partition_3_0_10462,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.69911124,4.32710228,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.28327163,4.32710228,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.28327163,4.32710228,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    18.69911124,4.32710228,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.116 - Toilet, Partition - 9.045 m2 (First floor, 1.113 - Students), Surface Area: 9.0446 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X113XStudents_Partition_3_0_10462,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X113XStudents,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X116XToilet_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.28327163,4.32710228,7,  !- X,Y,Z ==> Vertex 1 {m}
    18.69911124,4.32710228,7,  !- X,Y,Z ==> Vertex 2 {m}
    18.69911124,4.32710228,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.28327163,4.32710228,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.116 - Toilet, Partition - 0.533 m2 (First floor, 1.120 - Office), Surface Area: 0.5329

  BuildingSurface:Detailed,
    FirstFloorQ3:1X116XToilet_Partition_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X116XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X120XOffice_Partition_4_0_10463,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2832716253,4.327102277,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.283335601,4.4793506835,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.283335601,4.4793506835,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.2832716253,4.327102277,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.116 - Toilet, Partition - 0.533 m2 (First floor, 1.120 - Office), Surface Area: 0.5329 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X120XOffice_Partition_4_0_10463,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X120XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X116XToilet_Partition_10_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.283335601,4.4793506835,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.2832716253,4.327102277,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.2832716253,4.327102277,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.283335601,4.4793506835,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.120 - Office, Roof - 4.583 m2, Surface Area: 4.583m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X120XOffice_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X120XOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2823306387,2.0877555625,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    23.1991112373,2.0877555625,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    23.1991112373,4.4793506842,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.283335601,4.4793506842,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.120 - Office, Partition - 7.838 m2 (First floor, 1.113 - Students), Surface Area: 7.8377

  BuildingSurface:Detailed,
    FirstFloorQ3:1X120XOffice_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X120XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X113XStudents_Partition_2_0_10464,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2832716253,4.327102277,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.2823306387,2.0877555647,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.2823306387,2.0877555647,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.2832716253,4.327102277,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.120 - Office, Partition - 7.838 m2 (First floor, 1.113 - Students), Surface Area: 7.8377 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X113XStudents_Partition_2_0_10464,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X113XStudents,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X120XOffice_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2823306387,2.0877555647,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.2832716253,4.327102277,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.2832716253,4.327102277,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.2823306387,2.0877555647,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.120 - Office, Partition - 0.294 m2 (First floor, 1.113 - Students), Surface Area: 0.2936

  BuildingSurface:Detailed,
    FirstFloorQ3:1X120XOffice_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X120XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X113XStudents_Partition_9_0_10465,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.28233064,2.0877555625,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.36622344,2.0877555625,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.36622344,2.0877555625,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.28233064,2.0877555625,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.120 - Office, Partition - 0.294 m2 (First floor, 1.113 - Students), Surface Area: 0.2936 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X113XStudents_Partition_9_0_10465,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X113XStudents,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X120XOffice_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.36622344,2.0877555625,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.28233064,2.0877555625,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.28233064,2.0877555625,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.36622344,2.0877555625,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.120 - Office, Partition - 6.415 m2 (First floor, 1.121 - Meeting), Surface Area: 6.4151

  BuildingSurface:Detailed,
    FirstFloorQ3:1X120XOffice_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X120XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X121XMeeting_Partition_4_0_10466,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.36622344,2.0877555625,7,  !- X,Y,Z ==> Vertex 1 {m}
    23.19911124,2.0877555625,7,  !- X,Y,Z ==> Vertex 2 {m}
    23.19911124,2.0877555625,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.36622344,2.0877555625,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.120 - Office, Partition - 6.415 m2 (First floor, 1.121 - Meeting), Surface Area: 6.4151 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X121XMeeting_Partition_4_0_10466,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X121XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X120XOffice_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    23.19911124,2.0877555625,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.36622344,2.0877555625,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.36622344,2.0877555625,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    23.19911124,2.0877555625,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.113 - Students, Roof - 26.126 m2, Surface Area: 0.243m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X113XStudents_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X113XStudents,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2810847979,-.8770785793,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.3610844441,-.8773187068,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.3662234461,2.0877555655,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.2823306387,2.0877555577,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.113 - Students, Roof - 26.126 m2, Surface Area: 25.883m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X113XStudents_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X113XStudents,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.302394578,-.8621345045,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.2810847979,-.8770785793,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.2832716253,4.32710228,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.3008093954,4.3271022798,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.113 - Students, Partition - 8.394 m2 (First floor, 1.115 - Toilet), Surface Area: 8.3941

  BuildingSurface:Detailed,
    FirstFloorQ3:1X113XStudents_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X113XStudents,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X115XToilet_Partition_8_0_10467,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.69911124,4.32710228,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.3008094,4.32710228,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.3008094,4.32710228,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    18.69911124,4.32710228,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.113 - Students, Partition - 8.394 m2 (First floor, 1.115 - Toilet), Surface Area: 8.3941 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X115XToilet_Partition_8_0_10467,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X113XStudents_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3008094,4.32710228,7,  !- X,Y,Z ==> Vertex 1 {m}
    18.69911124,4.32710228,7,  !- X,Y,Z ==> Vertex 2 {m}
    18.69911124,4.32710228,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.3008094,4.32710228,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.113 - Students, Partition - 7.838 m2 (First floor, 1.112 - Open office), Surface Area: 7.8378

  BuildingSurface:Detailed,
    FirstFloorQ3:1X113XStudents_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X113XStudents,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X112XOpenOffice_Partition_7_0_10468,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3008093991,4.3271022758,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.3014934655,2.0877421903,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.3014934655,2.0877421903,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.3008093991,4.3271022758,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.113 - Students, Partition - 7.838 m2 (First floor, 1.112 - Open office), Surface Area: 7.8378 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X112XOpenOffice_Partition_7_0_10468,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X112XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X113XStudents_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3014934655,2.0877421903,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.3008093991,4.3271022758,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.3008093991,4.3271022758,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.3014934655,2.0877421903,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.113 - Students, Partition - 10.325 m2 (First floor, 1.110 - Meeting), Surface Area: 10.3246

  BuildingSurface:Detailed,
    FirstFloorQ3:1X113XStudents_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X113XStudents,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X110XMeeting_Partition_2_0_10469,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3014934655,2.0877421903,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.3023945762,-.8621345121,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.3023945762,-.8621345121,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.3014934655,2.0877421903,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.113 - Students, Partition - 10.325 m2 (First floor, 1.110 - Meeting), Surface Area: 10.3246 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X110XMeeting_Partition_2_0_10469,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X110XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X113XStudents_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3023945762,-.8621345121,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.3014934655,2.0877421903,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.3014934655,2.0877421903,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.3023945762,-.8621345121,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.113 - Students, Wall - 17.705 m2 - 180.2°, Surface Area: 17.705m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X113XStudents_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloorQ3:1X113XStudents,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3023945762,-.8621345082,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.3610844397,-.8773187067,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.3610844397,-.8773187067,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.3023945762,-.8621345082,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.113 - Students, Partition - 10.378 m2 (First floor, 1.121 - Meeting), Surface Area: 10.3778

  BuildingSurface:Detailed,
    FirstFloorQ3:1X113XStudents_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X113XStudents,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X121XMeeting_Partition_5_0_10470,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3610844397,-.8773187114,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.3662234423,2.0877555652,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.3662234423,2.0877555652,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.3610844397,-.8773187114,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.113 - Students, Partition - 10.378 m2 (First floor, 1.121 - Meeting), Surface Area: 10.3778 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X121XMeeting_Partition_5_0_10470,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X121XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X113XStudents_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3662234423,2.0877555652,7,  !- X,Y,Z ==> Vertex 1 {m}
    21.3610844397,-.8773187114,7,  !- X,Y,Z ==> Vertex 2 {m}
    21.3610844397,-.8773187114,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.3662234423,2.0877555652,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103F - Plant, Roof - 0.973 m2, Surface Area: 0.973m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103FXPlant_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X103FXPlant,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.1991112373,9.8331716881,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    23.6991112373,9.826687296,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    23.6991112373,10.4787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.1991112373,10.4787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103F - Plant, Partition - 2.259 m2 (First floor, 1.103B - Plant), Surface Area: 2.2594

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103FXPlant_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103FXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103BXPlant_Partition_2_0_10471,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.1991112373,10.47870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    22.1991112373,9.83317169,7,  !- X,Y,Z ==> Vertex 2 {m}
    22.1991112373,9.83317169,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.1991112373,10.47870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103F - Plant, Partition - 2.259 m2 (First floor, 1.103B - Plant), Surface Area: 2.2594 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103BXPlant_Partition_2_0_10471,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103BXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103FXPlant_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.1991112373,9.83317169,7,  !- X,Y,Z ==> Vertex 1 {m}
    22.1991112373,10.47870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    22.1991112373,10.47870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    22.1991112373,9.83317169,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103B - Plant, Roof - 0.616 m2, Surface Area: 0.616m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103BXPlant_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X103BXPlant,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.2416897115,9.8373105525,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    22.1991112373,9.8331716881,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    22.1991112373,10.4787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.2416897115,10.4787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.121 - Meeting, Roof - 9.362 m2, Surface Area: 9.362m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X121XMeeting_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X121XMeeting,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3610844397,-.8773187067,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827252,-.8867890715,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827252,2.087742195,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.3662234423,2.0877555625,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.121 - Meeting, Wall - 11.043 m2 - 180.2°, Surface Area: 11.043m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X121XMeeting_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloorQ3:1X121XMeeting,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.3610844397,-.8773187067,7,  !- X,Y,Z ==> Vertex 1 {m}
    24.5161827252,-.8867890715,7,  !- X,Y,Z ==> Vertex 2 {m}
    24.5161827252,-.8867890715,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    21.3610844397,-.8773187067,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.114 - Washroom, Roof - 5.207 m2, Surface Area: 5.207m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X114XWashroom_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X114XWashroom,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3000849368,6.6987025359,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.9491112373,6.6987025359,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.9491112373,9.8515441326,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.2991196466,9.8586769276,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.114 - Washroom, Partition - 10.747 m2 (First floor, 1.112 - Open office), Surface Area: 10.7468

  BuildingSurface:Detailed,
    FirstFloorQ3:1X114XWashroom_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X114XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X112XOpenOffice_Partition_2_0_10472,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.2991469735,9.7692196819,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.3000849368,6.6987025352,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.3000849368,6.6987025352,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.2991469735,9.7692196819,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.114 - Washroom, Partition - 10.747 m2 (First floor, 1.112 - Open office), Surface Area: 10.7468 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X112XOpenOffice_Partition_2_0_10472,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X112XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X114XWashroom_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3000849368,6.6987025352,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.2991469735,9.7692196819,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.2991469735,9.7692196819,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.3000849368,6.6987025352,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.114 - Washroom, Partition - 3.147 m2 (First floor, 1.124 - Plant), Surface Area: 3.1466

  BuildingSurface:Detailed,
    FirstFloorQ3:1X114XWashroom_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X114XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X124XPlant_Partition_3_0_10473,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.30008494,6.6987025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.19911124,6.6987025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.19911124,6.6987025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.30008494,6.6987025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.114 - Washroom, Partition - 3.147 m2 (First floor, 1.124 - Plant), Surface Area: 3.1466 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X124XPlant_Partition_3_0_10473,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X124XPlant,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X114XWashroom_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.19911124,6.6987025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.30008494,6.6987025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.30008494,6.6987025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.19911124,6.6987025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.114 - Washroom, Partition - 2.625 m2 (First floor, 1.115 - Toilet), Surface Area: 2.625

  BuildingSurface:Detailed,
    FirstFloorQ3:1X114XWashroom_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X114XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X115XToilet_Partition_4_0_10474,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.19911124,6.6987025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.94911124,6.6987025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.94911124,6.6987025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.19911124,6.6987025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.114 - Washroom, Partition - 2.625 m2 (First floor, 1.115 - Toilet), Surface Area: 2.625 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X115XToilet_Partition_4_0_10474,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X114XWashroom_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.94911124,6.6987025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.19911124,6.6987025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.19911124,6.6987025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.94911124,6.6987025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.114 - Washroom, Partition - 10.903 m2 (First floor, 1.117 - Corridor), Surface Area: 10.9034

  BuildingSurface:Detailed,
    FirstFloorQ3:1X114XWashroom_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X114XWashroom,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X117XCorridor_Partition_4_0_10475,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.9491112373,6.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.9491112373,9.81394831,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.9491112373,9.81394831,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.9491112373,6.69870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.114 - Washroom, Partition - 10.903 m2 (First floor, 1.117 - Corridor), Surface Area: 10.9034 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117XCorridor_Partition_4_0_10475,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X117XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X114XWashroom_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.9491112373,9.81394831,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.9491112373,6.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.9491112373,6.69870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.9491112373,9.81394831,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.112 - Open office, Roof - 36.411 m2, Surface Area: 36.411m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X112XOpenOffice_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X112XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,2.087742195,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    16.3014934655,2.087742195,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    16.2991469735,9.769219684,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,9.7722576231,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.112 - Open office, Partition - 8.296 m2 (First floor, 1.109 - Meeting), Surface Area: 8.2956

  BuildingSurface:Detailed,
    FirstFloorQ3:1X112XOpenOffice_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X112XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X109XMeeting_Partition_3_0_10476,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.56112858,2.087742195,7,  !- X,Y,Z ==> Vertex 1 {m}
    13.93131102,2.087742195,7,  !- X,Y,Z ==> Vertex 2 {m}
    13.93131102,2.087742195,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.56112858,2.087742195,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.112 - Open office, Partition - 8.296 m2 (First floor, 1.109 - Meeting), Surface Area: 8.2956 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X109XMeeting_Partition_3_0_10476,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X109XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X112XOpenOffice_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.93131102,2.087742195,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.56112858,2.087742195,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.56112858,2.087742195,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    13.93131102,2.087742195,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.112 - Open office, Partition - 8.296 m2 (First floor, 1.110 - Meeting), Surface Area: 8.2956

  BuildingSurface:Detailed,
    FirstFloorQ3:1X112XOpenOffice_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X112XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X110XMeeting_Partition_3_0_10477,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.93131102,2.087742195,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.30149347,2.087742195,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.30149347,2.087742195,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    13.93131102,2.087742195,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.112 - Open office, Partition - 8.296 m2 (First floor, 1.110 - Meeting), Surface Area: 8.2956 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X110XMeeting_Partition_3_0_10477,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X110XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X112XOpenOffice_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.30149347,2.087742195,7,  !- X,Y,Z ==> Vertex 1 {m}
    13.93131102,2.087742195,7,  !- X,Y,Z ==> Vertex 2 {m}
    13.93131102,2.087742195,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.30149347,2.087742195,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.112 - Open office, Partition - 5.781 m2 (First floor, 1.115 - Toilet), Surface Area: 5.7806

  BuildingSurface:Detailed,
    FirstFloorQ3:1X112XOpenOffice_Partition_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X112XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X115XToilet_Partition_7_0_10478,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3008093991,4.3271022758,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.3003048781,5.9787025388,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.3003048781,5.9787025388,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.3008093991,4.3271022758,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.112 - Open office, Partition - 5.781 m2 (First floor, 1.115 - Toilet), Surface Area: 5.7806 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X115XToilet_Partition_7_0_10478,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X112XOpenOffice_Partition_8_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3003048781,5.9787025388,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.3008093991,4.3271022758,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.3008093991,4.3271022758,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.3003048781,5.9787025388,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.112 - Open office, Partition - 2.520 m2 (First floor, 1.124 - Plant), Surface Area: 2.52

  BuildingSurface:Detailed,
    FirstFloorQ3:1X112XOpenOffice_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X112XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X124XPlant_Partition_4_0_10479,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3003048781,5.9787025388,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.3000849368,6.6987025352,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.3000849368,6.6987025352,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.3003048781,5.9787025388,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.112 - Open office, Partition - 2.520 m2 (First floor, 1.124 - Plant), Surface Area: 2.52 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X124XPlant_Partition_4_0_10479,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X124XPlant,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X112XOpenOffice_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3000849368,6.6987025352,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.3003048781,5.9787025388,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.3003048781,5.9787025388,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.3000849368,6.6987025352,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.117 - Corridor, Roof - 6.230 m2, Surface Area: 6.230m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117XCorridor_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X117XCorridor,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.9491112373,6.6987025359,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    19.9491112373,6.6987025359,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    19.9491112373,9.8139483058,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.9491112373,9.8139483058,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.117 - Corridor, Partition - 2.625 m2 (First floor, 1.115 - Toilet), Surface Area: 2.625

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117XCorridor_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X117XCorridor,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X115XToilet_Partition_3_0_10480,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.94911124,6.6987025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    18.69911124,6.6987025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    18.69911124,6.6987025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.94911124,6.6987025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.117 - Corridor, Partition - 2.625 m2 (First floor, 1.115 - Toilet), Surface Area: 2.625 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X115XToilet_Partition_3_0_10480,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X117XCorridor_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.69911124,6.6987025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.94911124,6.6987025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.94911124,6.6987025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    18.69911124,6.6987025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.124 - Plant, Roof - 0.647 m2, Surface Area: 0.647m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X124XPlant_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X124XPlant,!- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3003048781,5.9787025359,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    17.1991112373,5.9787025359,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    17.1991112373,6.6987025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.3000849368,6.6987025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.124 - Plant, Partition - 2.520 m2 (First floor, 1.115 - Toilet), Surface Area: 2.52

  BuildingSurface:Detailed,
    FirstFloorQ3:1X124XPlant_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X124XPlant,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X115XToilet_Partition_5_0_10481,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.1991112373,5.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.1991112373,6.69870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.1991112373,6.69870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.1991112373,5.97870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.124 - Plant, Partition - 2.520 m2 (First floor, 1.115 - Toilet), Surface Area: 2.52 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X115XToilet_Partition_5_0_10481,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X124XPlant_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.1991112373,6.69870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.1991112373,5.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.1991112373,5.97870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.1991112373,6.69870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.124 - Plant, Partition - 3.146 m2 (First floor, 1.115 - Toilet), Surface Area: 3.1458

  BuildingSurface:Detailed,
    FirstFloorQ3:1X124XPlant_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X124XPlant,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X115XToilet_Partition_6_0_10482,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    16.30030488,5.9787025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    17.19911124,5.9787025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    17.19911124,5.9787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.30030488,5.9787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.124 - Plant, Partition - 3.146 m2 (First floor, 1.115 - Toilet), Surface Area: 3.1458 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X115XToilet_Partition_6_0_10482,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X115XToilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X124XPlant_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    17.19911124,5.9787025359,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.30030488,5.9787025359,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.30030488,5.9787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.19911124,5.9787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.115 - Toilet, Roof - 5.041 m2, Surface Area: 1.080m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X115XToilet_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X115XToilet,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    17.1991112381,5.9787025359,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    18.6991112381,5.9787025359,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    18.6991112381,6.6987025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    17.1991112381,6.6987025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.115 - Toilet, Roof - 5.041 m2, Surface Area: 3.961m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X115XToilet_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X115XToilet,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.3008093981,4.3271022759,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    18.6991112381,4.3271022759,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    18.6991112381,5.9787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    16.3003048781,5.9787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.117B - Plant, Roof - 0.900 m2, Surface Area: 0.900m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X117BXPlant_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X117BXPlant,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.9491112373,5.9787025359,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    21.1991112373,5.9787025359,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    21.1991112373,6.6987025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    19.9491112373,6.6987025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.110 - Meeting, Roof - 6.985 m2, Surface Area: 6.985m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X110XMeeting_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X110XMeeting,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.9313110232,-.8550174474,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    16.3023945762,-.8621345082,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    16.3014934655,2.087742195,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    13.9313110232,2.087742195,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.110 - Meeting, Partition - 10.300 m2 (First floor, 1.109 - Meeting), Surface Area: 10.2997

  BuildingSurface:Detailed,
    FirstFloorQ3:1X110XMeeting_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X110XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X109XMeeting_Partition_2_0_10483,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.9313110232,2.08774219,7,  !- X,Y,Z ==> Vertex 1 {m}
    13.9313110232,-.85501745,7,  !- X,Y,Z ==> Vertex 2 {m}
    13.9313110232,-.85501745,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    13.9313110232,2.08774219,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.110 - Meeting, Partition - 10.300 m2 (First floor, 1.109 - Meeting), Surface Area: 10.2997 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X109XMeeting_Partition_2_0_10483,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X109XMeeting,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X110XMeeting_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.9313110232,-.85501745,7,  !- X,Y,Z ==> Vertex 1 {m}
    13.9313110232,2.08774219,7,  !- X,Y,Z ==> Vertex 2 {m}
    13.9313110232,2.08774219,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    13.9313110232,-.85501745,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.110 - Meeting, Wall - 8.299 m2 - 180.2°, Surface Area: 8.299m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X110XMeeting_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloorQ3:1X110XMeeting,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.9313110232,-.8550174474,7,  !- X,Y,Z ==> Vertex 1 {m}
    16.3023945762,-.8621345082,7,  !- X,Y,Z ==> Vertex 2 {m}
    16.3023945762,-.8621345082,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    13.9313110232,-.8550174474,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.109 - Meeting, Roof - 6.966 m2, Surface Area: 6.966m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X109XMeeting_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X109XMeeting,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,-.8479030914,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    13.9313110232,-.8550174474,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    13.9313110232,2.087742195,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,2.087742195,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.109 - Meeting, Wall - 8.296 m2 - 180.2°, Surface Area: 8.296m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X109XMeeting_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloorQ3:1X109XMeeting,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.5611285809,-.8479030914,7,  !- X,Y,Z ==> Vertex 1 {m}
    13.9313110232,-.8550174474,7,  !- X,Y,Z ==> Vertex 2 {m}
    13.9313110232,-.8550174474,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.5611285809,-.8479030914,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103A - Plant, Roof - 0.589 m2, Surface Area: 0.589m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103AXPlant_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X103AXPlant,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,9.18942727,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    0.9232236265,9.18942727,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    0.9217920034,9.819952333,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,9.81442727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103A - Plant, Partition - 2.207 m2 (First floor, 1.103D - Plant), Surface Area: 2.2068

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103AXPlant_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103DXPlant_Partition_4_0_10484,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.9232236265,9.1894272741,7,  !- X,Y,Z ==> Vertex 1 {m}
    0.9217920035,9.8199523288,7,  !- X,Y,Z ==> Vertex 2 {m}
    0.9217920035,9.8199523288,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    0.9232236265,9.1894272741,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103A - Plant, Partition - 2.207 m2 (First floor, 1.103D - Plant), Surface Area: 2.2068 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103DXPlant_Partition_4_0_10484,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103DXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103AXPlant_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.9217920035,9.8199523288,7,  !- X,Y,Z ==> Vertex 1 {m}
    0.9232236265,9.1894272741,7,  !- X,Y,Z ==> Vertex 2 {m}
    0.9232236265,9.1894272741,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    0.9217920035,9.8199523288,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103A - Plant, Partition - 3.287 m2 (First floor, 1.104 - Open office), Surface Area: 3.2874

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103AXPlant_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103AXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Partition_6_0_10485,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,9.18942727,7,  !- X,Y,Z ==> Vertex 1 {m}
    0.92322363,9.18942727,7,  !- X,Y,Z ==> Vertex 2 {m}
    0.92322363,9.18942727,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,9.18942727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103A - Plant, Partition - 3.287 m2 (First floor, 1.104 - Open office), Surface Area: 3.2874 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Partition_6_0_10485,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103AXPlant_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.92322363,9.18942727,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,9.18942727,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,9.18942727,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    0.92322363,9.18942727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103D - Plant, Roof - 1.195 m2, Surface Area: 1.195m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103DXPlant_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X103DXPlant,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.9232236265,9.18942727,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    2.8017593795,9.18942727,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    2.8017593795,9.8310277612,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    0.9217920034,9.819952333,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103D - Plant, Partition - 2.246 m2 (First floor, 1.104 - Open office), Surface Area: 2.2456

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103DXPlant_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103DXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Partition_4_0_10486,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.8017593795,9.18942727,7,  !- X,Y,Z ==> Vertex 1 {m}
    2.8017593795,9.83102776,7,  !- X,Y,Z ==> Vertex 2 {m}
    2.8017593795,9.83102776,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    2.8017593795,9.18942727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103D - Plant, Partition - 2.246 m2 (First floor, 1.104 - Open office), Surface Area: 2.2456 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Partition_4_0_10486,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103DXPlant_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.8017593795,9.83102776,7,  !- X,Y,Z ==> Vertex 1 {m}
    2.8017593795,9.18942727,7,  !- X,Y,Z ==> Vertex 2 {m}
    2.8017593795,9.18942727,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    2.8017593795,9.83102776,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103D - Plant, Partition - 6.575 m2 (First floor, 1.104 - Open office), Surface Area: 6.5749

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103DXPlant_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103DXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Partition_5_0_10487,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.92322363,9.18942727,7,  !- X,Y,Z ==> Vertex 1 {m}
    2.80175938,9.18942727,7,  !- X,Y,Z ==> Vertex 2 {m}
    2.80175938,9.18942727,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    0.92322363,9.18942727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103D - Plant, Partition - 6.575 m2 (First floor, 1.104 - Open office), Surface Area: 6.5749 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Partition_5_0_10487,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103DXPlant_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    2.80175938,9.18942727,7,  !- X,Y,Z ==> Vertex 1 {m}
    0.92322363,9.18942727,7,  !- X,Y,Z ==> Vertex 2 {m}
    0.92322363,9.18942727,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    2.80175938,9.18942727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Roof - 98.754 m2, Surface Area: 6.999m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.13324967,0.13870254,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.22113176,0.13870254,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.22113176,1.85084957,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.13324967,1.85084957,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Roof - 98.754 m2, Surface Area: 6.544m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,-.82674813,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.22113176,-.84688255,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.22113176,0.13870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,0.13870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Roof - 98.754 m2, Surface Area: 12.103m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Roof_1_0_2,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01881925,-.81314464,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,-.8267481275,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,1.85084957,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01808018,1.85084957,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Roof - 98.754 m2, Surface Area: 6.999m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Roof_1_0_3,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.13324967,5.19870254,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.22113176,5.19870254,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.22113176,6.91084957,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.13324967,6.91084957,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Roof - 98.754 m2, Surface Area: 4.286m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Roof_1_0_4,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,3.5627966,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.13324967,3.5627966,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.13324967,5.19870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,5.19870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Roof - 98.754 m2, Surface Area: 13.686m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Roof_1_0_5,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.13324967,1.85084957,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.22113176,1.85084957,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.22113176,5.19870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.13324967,5.19870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Roof - 98.754 m2, Surface Area: 22.925m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Roof_1_0_6,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01808018,1.85084957,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,1.85084957,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,6.91084957,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01667639,6.91084957,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Roof - 98.754 m2, Surface Area: 5.013m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Roof_1_0_7,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0210931149,6.9108495657,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.2211317556,6.9108495663,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.2211317607,9.189427267,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    9.02115231,9.1894272702,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Roof - 98.754 m2, Surface Area: 4.104m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Roof_1_0_8,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.801759377,9.1894272773,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.0211523081,9.1894272773,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.021169927,9.8676680973,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    2.801759377,9.8310277673,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Roof - 98.754 m2, Surface Area: 7.755m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Roof_1_0_9,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.016676393,6.9108495773,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    4.513249677,6.9108495673,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    4.513249667,8.6227965973,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.016201452,8.6227965973,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Roof - 98.754 m2, Surface Area: 4.051m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Roof_1_0_10,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.016201452,8.6227965973,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.133249667,8.6227965973,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.133249667,9.1894272773,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.016044253,9.1894272673,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Roof - 98.754 m2, Surface Area: 4.302m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Roof_1_0_11,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.133249677,6.9108495673,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    9.021093117,6.9108495683,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    9.0211523036,9.1894272783,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.1332496636,9.1894272757,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 2.374 m2 (First floor, 1.103E - Plant), Surface Area: 2.3738

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103EXPlant_Partition_4_0_10488,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0211523139,9.189427272,7,  !- X,Y,Z ==> Vertex 1 {m}
    9.0211699347,9.8676680918,7,  !- X,Y,Z ==> Vertex 2 {m}
    9.0211699347,9.8676680918,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    9.0211523139,9.189427272,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 2.374 m2 (First floor, 1.103E - Plant), Surface Area: 2.3738 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103EXPlant_Partition_4_0_10488,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103EXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0211699347,9.8676680918,7,  !- X,Y,Z ==> Vertex 1 {m}
    9.0211523139,9.189427272,7,  !- X,Y,Z ==> Vertex 2 {m}
    9.0211523139,9.189427272,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    9.0211699347,9.8676680918,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Wall - 31.773 m2 - 270.0°, Surface Area: 21.320m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Wall_7_2_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,6.20289305,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,0.11135982,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,0.11135982,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,6.20289305,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Wall - 3.236 m2 - 270.2°, Surface Area: 3.236m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01604425,0.11135982,7,  !- X,Y,Z ==> Vertex 1 {m}
    -.01881925,-.81314464,7,  !- X,Y,Z ==> Vertex 2 {m}
    -.01881925,-.81314464,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,0.11135982,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Wall - 39.340 m2 - 180.2°, Surface Area: 39.340m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Wall_9_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.01881925,-.81314464,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.2211317577,-.8468825546,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.2211317577,-.8468825546,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    -.01881925,-.81314464,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 7.700 m2 (First floor, 1.103E - Plant), Surface Area: 7.6999

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Partition_11_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103EXPlant_Partition_5_0_10489,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    11.22113176,9.18942727,7,  !- X,Y,Z ==> Vertex 1 {m}
    9.02115231,9.18942727,7,  !- X,Y,Z ==> Vertex 2 {m}
    9.02115231,9.18942727,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    11.22113176,9.18942727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 7.700 m2 (First floor, 1.103E - Plant), Surface Area: 7.6999 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103EXPlant_Partition_5_0_10489,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103EXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Partition_11_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.02115231,9.18942727,7,  !- X,Y,Z ==> Vertex 1 {m}
    11.22113176,9.18942727,7,  !- X,Y,Z ==> Vertex 2 {m}
    11.22113176,9.18942727,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    9.02115231,9.18942727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 6.827 m2 (First floor, 1.106 - Office), Surface Area: 6.827

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Partition_14_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X106XOffice_Partition_2_0_10490,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.13324967,7.14928151,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.13324967,5.19870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.13324967,5.19870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.13324967,7.14928151,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 6.827 m2 (First floor, 1.106 - Office), Surface Area: 6.827 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X106XOffice_Partition_2_0_10490,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X106XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Partition_14_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.13324967,5.19870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.13324967,7.14928151,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.13324967,7.14928151,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.13324967,5.19870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 9.170 m2 (First floor, 1.106 - Office), Surface Area: 9.17

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Partition_15_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X106XOffice_Partition_5_0_10491,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.13324967,5.19870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,5.19870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,5.19870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.13324967,5.19870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 9.170 m2 (First floor, 1.106 - Office), Surface Area: 9.17 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X106XOffice_Partition_5_0_10491,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X106XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Partition_15_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,5.19870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.13324967,5.19870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.13324967,5.19870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,5.19870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 6.827 m2 (First floor, 1.106 - Office), Surface Area: 6.827

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Partition_16_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X106XOffice_Partition_4_0_10492,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,5.19870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,7.14928151,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,7.14928151,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,5.19870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 6.827 m2 (First floor, 1.106 - Office), Surface Area: 6.827 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X106XOffice_Partition_4_0_10492,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X106XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Partition_16_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,7.14928151,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,5.19870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,5.19870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,7.14928151,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 5.157 m2 (First floor, 1.105 - Office), Surface Area: 5.1573

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Partition_17_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X105XOffice_Partition_4_0_10493,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,7.14928151,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,8.6227966,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,8.6227966,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,7.14928151,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 5.157 m2 (First floor, 1.105 - Office), Surface Area: 5.1573 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X105XOffice_Partition_4_0_10493,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X105XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Partition_17_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,8.6227966,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,7.14928151,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,7.14928151,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,8.6227966,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 9.170 m2 (First floor, 1.105 - Office), Surface Area: 9.17

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Partition_18_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X105XOffice_Partition_3_0_10494,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,8.6227966,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.13324967,8.6227966,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.13324967,8.6227966,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,8.6227966,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 9.170 m2 (First floor, 1.105 - Office), Surface Area: 9.17 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X105XOffice_Partition_3_0_10494,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X105XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Partition_18_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.13324967,8.6227966,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,8.6227966,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,8.6227966,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.13324967,8.6227966,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 5.157 m2 (First floor, 1.105 - Office), Surface Area: 5.1573

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Partition_19_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X105XOffice_Partition_2_0_10495,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.13324967,8.6227966,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.13324967,7.14928151,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.13324967,7.14928151,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.13324967,8.6227966,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 5.157 m2 (First floor, 1.105 - Office), Surface Area: 5.1573 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X105XOffice_Partition_2_0_10495,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X105XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Partition_19_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.13324967,7.14928151,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.13324967,8.6227966,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.13324967,8.6227966,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.13324967,7.14928151,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 6.827 m2 (First floor, 1.107 - Office), Surface Area: 6.827

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Partition_22_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X107XOffice_Partition_2_0_10496,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.13324967,2.08928151,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.13324967,0.13870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.13324967,0.13870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.13324967,2.08928151,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 6.827 m2 (First floor, 1.107 - Office), Surface Area: 6.827 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X107XOffice_Partition_2_0_10496,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X107XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Partition_22_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.13324967,0.13870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.13324967,2.08928151,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.13324967,2.08928151,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.13324967,0.13870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 9.170 m2 (First floor, 1.107 - Office), Surface Area: 9.17

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Partition_23_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X107XOffice_Partition_5_0_10497,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.13324967,0.13870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,0.13870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,0.13870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.13324967,0.13870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 9.170 m2 (First floor, 1.107 - Office), Surface Area: 9.17 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X107XOffice_Partition_5_0_10497,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X107XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Partition_23_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,0.13870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.13324967,0.13870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.13324967,0.13870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,0.13870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 6.827 m2 (First floor, 1.107 - Office), Surface Area: 6.827

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Partition_24_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X107XOffice_Partition_4_0_10498,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,0.13870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,2.08928151,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,2.08928151,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,0.13870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 6.827 m2 (First floor, 1.107 - Office), Surface Area: 6.827 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X107XOffice_Partition_4_0_10498,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X107XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Partition_24_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,2.08928151,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,0.13870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,0.13870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,2.08928151,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 5.157 m2 (First floor, 1.108 - Office), Surface Area: 5.1573

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Partition_25_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X108XOffice_Partition_4_0_10499,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,2.08928151,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,3.5627966,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,3.5627966,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,2.08928151,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 5.157 m2 (First floor, 1.108 - Office), Surface Area: 5.1573 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X108XOffice_Partition_4_0_10499,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X108XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Partition_25_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,3.5627966,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,2.08928151,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,2.08928151,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,3.5627966,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 9.170 m2 (First floor, 1.108 - Office), Surface Area: 9.17

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Partition_26_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X108XOffice_Partition_3_0_10500,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,3.5627966,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.13324967,3.5627966,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.13324967,3.5627966,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,3.5627966,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 9.170 m2 (First floor, 1.108 - Office), Surface Area: 9.17 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X108XOffice_Partition_3_0_10500,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X108XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Partition_26_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.13324967,3.5627966,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,3.5627966,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,3.5627966,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.13324967,3.5627966,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 5.157 m2 (First floor, 1.108 - Office), Surface Area: 5.1573

  BuildingSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Partition_27_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X108XOffice_Partition_2_0_10501,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.13324967,3.5627966,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.13324967,2.08928151,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.13324967,2.08928151,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.13324967,3.5627966,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.104 - Open office, Partition - 5.157 m2 (First floor, 1.108 - Office), Surface Area: 5.1573 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X108XOffice_Partition_2_0_10501,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X108XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X104XOpenOffice_Partition_27_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.13324967,2.08928151,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.13324967,3.5627966,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.13324967,3.5627966,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.13324967,2.08928151,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103E - Plant, Roof - 1.506 m2, Surface Area: 1.506m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103EXPlant_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X103EXPlant,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.0211523139,9.18942727,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    11.2211317577,9.18942727,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    11.2211317577,9.8806287041,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    9.0211699347,9.8676680966,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.105 - Office, Roof - 3.861 m2, Surface Area: 3.861m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X105XOffice_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X105XOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5132496698,7.1492815148,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.1332496698,7.1492815148,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.1332496698,8.6227965962,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.5132496698,8.6227965962,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.105 - Office, Partition - 9.170 m2 (First floor, 1.106 - Office), Surface Area: 9.17

  BuildingSurface:Detailed,
    FirstFloorQ3:1X105XOffice_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X105XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X106XOffice_Partition_3_0_10502,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,7.1492815148,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.13324967,7.1492815148,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.13324967,7.1492815148,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,7.1492815148,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.105 - Office, Partition - 9.170 m2 (First floor, 1.106 - Office), Surface Area: 9.17 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X106XOffice_Partition_3_0_10502,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X106XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X105XOffice_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.13324967,7.1492815148,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,7.1492815148,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,7.1492815148,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.13324967,7.1492815148,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.106 - Office, Roof - 5.111 m2, Surface Area: 5.111m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X106XOffice_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X106XOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5132496698,5.1987025359,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.1332496698,5.1987025359,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.1332496698,7.1492815148,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.5132496698,7.1492815148,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.108 - Office, Roof - 3.861 m2, Surface Area: 3.861m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X108XOffice_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X108XOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5132496698,2.0892815148,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.1332496698,2.0892815148,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.1332496698,3.5627965962,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.5132496698,3.5627965962,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.108 - Office, Partition - 9.170 m2 (First floor, 1.107 - Office), Surface Area: 9.17

  BuildingSurface:Detailed,
    FirstFloorQ3:1X108XOffice_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X108XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X107XOffice_Partition_3_0_10503,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.51324967,2.0892815148,7,  !- X,Y,Z ==> Vertex 1 {m}
    7.13324967,2.0892815148,7,  !- X,Y,Z ==> Vertex 2 {m}
    7.13324967,2.0892815148,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.51324967,2.0892815148,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.108 - Office, Partition - 9.170 m2 (First floor, 1.107 - Office), Surface Area: 9.17 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X107XOffice_Partition_3_0_10503,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X107XOffice,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X108XOffice_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.13324967,2.0892815148,7,  !- X,Y,Z ==> Vertex 1 {m}
    4.51324967,2.0892815148,7,  !- X,Y,Z ==> Vertex 2 {m}
    4.51324967,2.0892815148,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    7.13324967,2.0892815148,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.107 - Office, Roof - 5.111 m2, Surface Area: 5.111m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X107XOffice_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X107XOffice,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5132496698,0.1387025359,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    7.1332496698,0.1387025359,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    7.1332496698,2.0892815148,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    4.5132496698,2.0892815148,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103G - Plant, Roof - 0.965 m2, Surface Area: 0.965m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103GXPlant_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X103GXPlant,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.6991112373,9.9787025359,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    31.6643942936,9.9787025359,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    31.6643942936,10.9787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    30.69911124,10.9787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103G - Plant, Partition - 3.500 m2 (First floor, 1.103C - Plant), Surface Area: 3.5

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103GXPlant_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103GXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103CXPlant_Partition_4_0_10504,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.6643942936,9.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    31.6643942936,10.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    31.6643942936,10.97870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    31.6643942936,9.97870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103G - Plant, Partition - 3.500 m2 (First floor, 1.103C - Plant), Surface Area: 3.5 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103CXPlant_Partition_4_0_10504,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ3:1X103CXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103GXPlant_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    31.6643942936,10.97870254,7,  !- X,Y,Z ==> Vertex 1 {m}
    31.6643942936,9.97870254,7,  !- X,Y,Z ==> Vertex 2 {m}
    31.6643942936,9.97870254,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    31.6643942936,10.97870254,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103C - Plant, Roof - 2.154 m2, Surface Area: 2.154m2

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103CXPlant_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ3:1X103CXPlant,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    31.6643942936,9.9787025359,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    33.81819306,9.9787025359,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    33.81819306,10.9787025359,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    31.6643942936,10.9787025359,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103C - Plant, Partition - 3.500 m2 (First floor, ST.02 - Stair), Surface Area: 3.5

  BuildingSurface:Detailed,
    FirstFloorQ3:1X103CXPlant_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    FirstFloorQ3:1X103CXPlant,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ4:STX02XStair_Partition_4_0_10505,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81819306,9.9787026534,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.81819306,10.9787024139,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.81819306,10.9787024139,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81819306,9.9787026534,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, 1.103C - Plant, Partition - 3.500 m2 (First floor, ST.02 - Stair), Surface Area: 3.5 <Other side>

  BuildingSurface:Detailed,
    FirstFloorQ4:STX02XStair_Partition_4_0_10505,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    FirstFloorQ4:STX02XStair,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FirstFloorQ3:1X103CXPlant_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81819306,10.9787024139,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.81819306,9.9787026534,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.81819306,9.9787026534,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81819306,10.9787024139,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, ST.02 - Stair, External/internal floor - 20.847 m2, Surface Area: 0.166m2

  BuildingSurface:Detailed,
    FirstFloorQ4:STX02XStair_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Project external floor,  !- Construction Name
    FirstFloorQ4:STX02XStair,!- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.26638278,6.34835345,7,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,6.15389823,7,  !- X,Y,Z ==> Vertex 2 {m}
    33.81522163,6.21559303,7,  !- X,Y,Z ==> Vertex 3 {m}
    36.36638278,6.34835345,7;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, ST.02 - Stair, Roof - 20.847 m2, Surface Area: 20.847m2

  BuildingSurface:Detailed,
    FirstFloorQ4:STX02XStair_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    Project flat roof,       !- Construction Name
    FirstFloorQ4:STX02XStair,!- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,6.15389823,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    37.26638278,6.34835345,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    37.26638278,12.29442727,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81819306,12.29442727,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, ST.02 - Stair, Wall - 20.811 m2 - 90.0°, Surface Area: 20.811m2

  BuildingSurface:Detailed,
    FirstFloorQ4:STX02XStair_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloorQ4:STX02XStair,!- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.26638278,6.34835345,7,  !- X,Y,Z ==> Vertex 1 {m}
    37.26638278,12.29442727,7,  !- X,Y,Z ==> Vertex 2 {m}
    37.26638278,12.29442727,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    37.26638278,6.34835345,10.5;  !- X,Y,Z ==> Vertex 4 {m}

! First floor, ST.02 - Stair, Wall - 12.098 m2 - 176.8°, Surface Area: 12.098m2

  BuildingSurface:Detailed,
    FirstFloorQ4:STX02XStair_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Project wall,            !- Construction Name
    FirstFloorQ4:STX02XStair,!- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.81519147,6.15389823,7,  !- X,Y,Z ==> Vertex 1 {m}
    37.26638278,6.34835345,7,  !- X,Y,Z ==> Vertex 2 {m}
    37.26638278,6.34835345,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,6.15389823,10.5;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
! Window, 1.286m2

  FenestrationSurface:Detailed,
    Basement:StairXLobbyXLift_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    Basement:StairXLobbyXLift_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.3422437085,12.29442727,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    -1.2478411815,12.29442727,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2478411815,12.29442727,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    -.3422437085,12.29442727,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 4.682m2

  FenestrationSurface:Detailed,
    Basement:StairXLobbyXLift_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    Basement:StairXLobbyXLift_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -1.4990406448,13.0580890535,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    -1.4990406448,16.3551773765,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    -1.4990406448,16.3551773765,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    -1.4990406448,13.0580890535,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2.913m2

  FenestrationSurface:Detailed,
    Basement:StairXLobbyXLift_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    Basement:StairXLobbyXLift_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.288346299,17.411339164,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    -4.340106041,17.411339164,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    -4.340106041,17.411339164,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    -2.288346299,17.411339164,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 7.740m2

  FenestrationSurface:Detailed,
    Basement:StairXLobbyXLift_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    Basement:StairXLobbyXLift_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.1294116986,15.893649872,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    -5.1294116986,10.442766528,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    -5.1294116986,10.442766528,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1294116986,15.893649872,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 1.730m2

  FenestrationSurface:Detailed,
    Basement:StairXLobbyXLift_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    Basement:StairXLobbyXLift_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.518680501,8.925077242,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    -3.300268239,8.925077242,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    -3.300268239,8.925077242,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    -4.518680501,8.925077242,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2.302m2

  FenestrationSurface:Detailed,
    Basement:StairXLobbyXLift_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    Basement:StairXLobbyXLift_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.9820370396,8.5206246115,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    -2.9820370396,6.8998456785,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    -2.9820370396,6.8998456785,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    -2.9820370396,8.5206246115,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2.469m2

  FenestrationSurface:Detailed,
    Basement:StairXLobbyXLift_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    Basement:StairXLobbyXLift_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.2597631215,6.20289305,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    -.5208181685,6.20289305,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    -.5208181685,6.20289305,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    -2.2597631215,6.20289305,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 7.848m2

  FenestrationSurface:Detailed,
    FirstFloor:1X101XLobby_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloor:1X101XLobby_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.1294116986,15.9771516224,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    -5.1294116986,10.4506045876,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    -5.1294116986,10.4506045876,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1294116986,15.9771516224,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 1.677m2

  FenestrationSurface:Detailed,
    FirstFloor:1X101XLobby_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloor:1X101XLobby_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.5001317544,8.925077242,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    -3.3188169856,8.925077242,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    -3.3188169856,8.925077242,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5001317544,8.925077242,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2.160m2

  FenestrationSurface:Detailed,
    FirstFloor:Stair1_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloor:Stair1_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.9820370396,8.4333277696,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    -2.9820370396,6.9121425204,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    -2.9820370396,6.9121425204,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    -2.9820370396,8.4333277696,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2.396m2

  FenestrationSurface:Detailed,
    FirstFloor:Stair1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloor:Stair1_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.2337781936,6.20289305,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    -.5468030964,6.20289305,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    -.5468030964,6.20289305,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    -2.2337781936,6.20289305,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2.674m2

  FenestrationSurface:Detailed,
    BasementQ1:BikesRack_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BasementQ1:BikesRack_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    33.81519147,0.766607785,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,2.650054515,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,2.650054515,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,0.766607785,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 8.981m2

  FenestrationSurface:Detailed,
    BasementQ1:BikesRack_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BasementQ1:BikesRack_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    32.327840159,12.29442727,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    26.003534041,12.29442727,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    26.003534041,12.29442727,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    32.327840159,12.29442727,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 5.371m2 X 2

  FenestrationSurface:Detailed,
    BasementQ1:BikesRack_Wall_15_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BasementQ1:BikesRack_Wall_15_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    28.873526468,-.8998681131,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    32.655606141,-.9112204307,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    32.655606141,-.9112204307,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    28.873526468,-.8998681131,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 0.220m2

  FenestrationSurface:Detailed,
    BasementQ1:BikesRack_Wall_16_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BasementQ1:BikesRack_Wall_16_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    33.8193561791,-.5272118071,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    33.8198049409,-.3777048406,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    33.8198049409,-.3777048406,2.3132512207,  !- X,Y,Z ==> Vertex 3 {m}
    33.8193561791,-.5272118071,2.3132512207;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 0.779m2

  FenestrationSurface:Detailed,
    BasementQ1:BikesRack_Wall_17_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BasementQ1:BikesRack_Wall_17_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    33.3537824507,0.011195719,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    32.8052422447,0.0128422227,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    32.8052422447,0.0128422227,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    33.3537824507,0.011195719,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 0.773m2

  FenestrationSurface:Detailed,
    BasementQ1:BikesRack_Wall_18_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BasementQ1:BikesRack_Wall_18_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    32.8043757425,0.0133692,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    33.3488710475,0.0133692,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    33.3488710475,0.0133692,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    32.8043757425,0.0133692,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 1.994m2

  FenestrationSurface:Detailed,
    BasementQ1:BX110XWashroom_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BasementQ1:BX110XWashroom_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.3166679975,-.8681805707,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    19.7209973912,-.8723958159,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    19.7209973912,-.8723958159,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    18.3166679975,-.8681805707,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 1.985m2

  FenestrationSurface:Detailed,
    BasementQ1:BX111XWashroom_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BasementQ1:BX111XWashroom_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.5857530982,-.8749914728,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    21.983619386,-.8791873184,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    21.983619386,-.8791873184,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    20.5857530982,-.8749914728,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 1.730m2

  FenestrationSurface:Detailed,
    BasementQ1:BX101XInfoPoint_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BasementQ1:BX101XInfoPoint_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.595466254,12.29442727,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    0.377163486,12.29442727,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    0.377163486,12.29442727,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    1.595466254,12.29442727,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 9.252m2

  FenestrationSurface:Detailed,
    BasementQ1:BX114XEquipmentStore_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BasementQ1:BX114XEquipmentStore_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.0327603915,12.29442727,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    3.5170421785,12.29442727,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    3.5170421785,12.29442727,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    10.0327603915,12.29442727,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 6.251m2 X 2

  FenestrationSurface:Detailed,
    BasementQ1:BX116XPlantroom_Wall_3_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BasementQ1:BX116XPlantroom_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    17.0407765938,12.29442727,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    12.6390076413,12.29442727,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    12.6390076413,12.29442727,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    17.0407765938,12.29442727,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2.762m2

  FenestrationSurface:Detailed,
    BasementQ1:BX117XUndercroft_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BasementQ1:BX117XUndercroft_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    33.81519147,3.734758871,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,5.679932469,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,5.679932469,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,3.734758871,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 6.023m2

  FenestrationSurface:Detailed,
    BasementQ1:BX108XMeetingRoom_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BasementQ1:BX108XMeetingRoom_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.6012525533,-.8510251385,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    16.8425961289,-.8637559859,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    16.8425961289,-.8637559859,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    12.6012525533,-.8510251385,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 5.769m2

  FenestrationSurface:Detailed,
    BasementQ1:BX107XVdCnfrncng_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BasementQ1:BX107XVdCnfrncng_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.4951645791,-.8326970608,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    10.5575885827,-.844890862,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    10.5575885827,-.844890862,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    6.4951645791,-.8326970608,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 3.571m2

  FenestrationSurface:Detailed,
    BasementQ1:BX105XMeetingRoom_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BasementQ1:BX105XMeetingRoom_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.01604425,3.222233554,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,0.707395546,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,0.707395546,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,3.222233554,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 0.515m2

  FenestrationSurface:Detailed,
    BasementQ1:BX105XMeetingRoom_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BasementQ1:BX105XMeetingRoom_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.0164488683,-.0234417073,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    -.0175366619,-.3858454157,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    -.0175366619,-.3858454157,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    -.0164488683,-.0234417073,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 3.497m2

  FenestrationSurface:Detailed,
    BasementQ1:BX105XMeetingRoom_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BasementQ1:BX105XMeetingRoom_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.8584875853,-.8157779705,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    3.3209268085,-.8231692458,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    3.3209268085,-.8231692458,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    0.8584875853,-.8157779705,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 1.240m2

  FenestrationSurface:Detailed,
    BasementQ1:BX106XTeaSpace_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BasementQ1:BX106XTeaSpace_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.2999993499,-.826108037,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    5.1732374962,-.8287291549,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    5.1732374962,-.8287291549,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    4.2999993499,-.826108037,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2.107m2

  FenestrationSurface:Detailed,
    BasementQ1:BX102XBreakout_Wall_6_1_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BasementQ1:BX102XBreakout_Wall_6_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.01604425,5.827747651,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,4.343735789,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,4.343735789,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,5.827747651,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2.085m2

  FenestrationSurface:Detailed,
    GroundFloor:GXL1XLift_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloor:GXL1XLift_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.12941169,20.5464087,4.5182,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,19.0784499,4.5182,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,19.0784499,5.9382,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,20.5464087,5.9382;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 8.953m2

  FenestrationSurface:Detailed,
    GroundFloor:GX100XLobby_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloor:GX100XLobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.28395575,18.1134183482,4.5182,  !- X,Y,Z ==> Vertex 1 {m}
    1.28395575,24.4182154818,4.5182,  !- X,Y,Z ==> Vertex 2 {m}
    1.28395575,24.4182154818,5.9382,  !- X,Y,Z ==> Vertex 3 {m}
    1.28395575,18.1134183482,5.9382;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 5.385m2

  FenestrationSurface:Detailed,
    GroundFloor:GX100XLobby_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloor:GX100XLobby_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.0266608738,26.36354084,4.5182,  !- X,Y,Z ==> Vertex 1 {m}
    -3.8187950662,26.36354084,4.5182,  !- X,Y,Z ==> Vertex 2 {m}
    -3.8187950662,26.36354084,5.9382,  !- X,Y,Z ==> Vertex 3 {m}
    -.0266608738,26.36354084,5.9382;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 4.550m2

  FenestrationSurface:Detailed,
    GroundFloor:GX100XLobby_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloor:GX100XLobby_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.12941169,25.2014039514,4.5182,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,21.9970661886,4.5182,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,21.9970661886,5.9382,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,25.2014039514,5.9382;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 0.840m2

  FenestrationSurface:Detailed,
    GroundFloor:GX100XLobby_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloor:GX100XLobby_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.12941169,18.2877481527,4.5182,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,17.6960203073,4.5182,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,17.6960203073,5.9382,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,18.2877481527,5.9382;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 1.255m2

  FenestrationSurface:Detailed,
    FirstFloorQ1:1XL1XLift_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloorQ1:1XL1XLift_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.12941169,21.5456054192,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,20.6615584508,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,20.6615584508,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,21.5456054192,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 5.367m2

  FenestrationSurface:Detailed,
    FirstFloorQ1:1X100XEnclosedBridge_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloorQ1:1X100XEnclosedBridge_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.28395575,21.3429345852,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    1.28395575,25.1228301248,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    1.28395575,25.1228301248,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    1.28395575,21.3429345852,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 5.514m2

  FenestrationSurface:Detailed,
    FirstFloorQ1:1X100XEnclosedBridge_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloorQ1:1X100XEnclosedBridge_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0189169596,26.36354084,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    -3.8643728996,26.36354084,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    -3.8643728996,26.36354084,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    0.0189169596,26.36354084,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 3.854m2

  FenestrationSurface:Detailed,
    FirstFloorQ1:1X100XEnclosedBridge_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloorQ1:1X100XEnclosedBridge_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.12941169,25.3736647056,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,22.6598161344,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,22.6598161344,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,25.3736647056,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 3.540m2

  FenestrationSurface:Detailed,
    FirstFloorQ1:1X102XLobby_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloorQ1:1X102XLobby_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.28395575,17.1060539308,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    1.28395575,19.5992629292,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    1.28395575,19.5992629292,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    1.28395575,17.1060539308,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2.550m2

  FenestrationSurface:Detailed,
    FirstFloorQ1:1X102XLobby_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloorQ1:1X102XLobby_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.12941169,19.7633823164,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    -5.12941169,17.9676807136,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    -5.12941169,17.9676807136,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    -5.12941169,19.7633823164,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 5.215m2

  FenestrationSurface:Detailed,
    BasementQ2:Stair_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BasementQ2:Stair_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37.26638278,7.485014523,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    37.26638278,11.157766197,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    37.26638278,11.157766197,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    37.26638278,7.485014523,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2.952m2

  FenestrationSurface:Detailed,
    BasementQ2:Stair_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BasementQ2:Stair_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    36.4713290835,12.29442727,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    34.3927451665,12.29442727,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    34.3927451665,12.29442727,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    36.4713290835,12.29442727,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2.333m2

  FenestrationSurface:Detailed,
    BasementQ2:Stair_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BasementQ2:Stair_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.3204001977,6.1924059242,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    35.9584043158,6.3172567864,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    35.9584043158,6.3172567864,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    34.3204001977,6.1924059242,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 0.490m2

  FenestrationSurface:Detailed,
    BasementQ2:Stair_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    BasementQ2:Stair_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    36.49750778,6.34835345,0.84,  !- X,Y,Z ==> Vertex 1 {m}
    36.84275778,6.34835345,0.84,  !- X,Y,Z ==> Vertex 2 {m}
    36.84275778,6.34835345,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    36.49750778,6.34835345,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 5.273m2

  FenestrationSurface:Detailed,
    GroundFloorQ1:Stair2_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ1:Stair2_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37.26638278,7.5734252612,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    37.26638278,11.2868554588,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    37.26638278,11.2868554588,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    37.26638278,7.5734252612,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2.266m2

  FenestrationSurface:Detailed,
    GroundFloorQ1:Stair2_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ1:Stair2_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.3390967838,6.2428550767,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    35.9326783687,6.3257838126,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    35.9326783687,6.3257838126,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    34.3390967838,6.2428550767,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 0.473m2

  FenestrationSurface:Detailed,
    GroundFloorQ1:Stair2_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ1:Stair2_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    36.50358278,6.34835345,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    36.83668278,6.34835345,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    36.83668278,6.34835345,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    36.50358278,6.34835345,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 8.514m2

  FenestrationSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ1:GX120XOpenOffice_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.0607038432,-.8914251245,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    32.0561725824,-.9094211666,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    32.0561725824,-.9094211666,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    26.0607038432,-.8914251245,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 0.214m2

  FenestrationSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ1:GX120XOpenOffice_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    33.8193561833,-.5272118029,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    33.8198049467,-.3777048464,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    33.8198049467,-.3777048464,5.8688726357,  !- X,Y,Z ==> Vertex 3 {m}
    33.8193561833,-.5272118029,5.8688726357;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 0.753m2

  FenestrationSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ1:GX120XOpenOffice_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    33.3448033184,0.0112226708,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    32.814221387,0.0128152708,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    32.814221387,0.0128152708,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    33.3448033184,0.0112226708,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 0.748m2

  FenestrationSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Wall_12_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ1:GX120XOpenOffice_Wall_12_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    32.813297104,0.0133692,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    33.339949686,0.0133692,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    33.339949686,0.0133692,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    32.813297104,0.0133692,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 5.251m2

  FenestrationSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Wall_13_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ1:GX120XOpenOffice_Wall_13_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    33.81519147,1.2347538448,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    33.81519147,4.9325135852,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    33.81519147,4.9325135852,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    33.81519147,1.2347538448,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 0.734m2

  FenestrationSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Wall_14_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ1:GX120XOpenOffice_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    33.3422413548,6.15389823,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    32.8253283652,6.15389823,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    32.8253283652,6.15389823,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    33.3422413548,6.15389823,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 0.946m2

  FenestrationSurface:Detailed,
    GroundFloorQ1:GX120XOpenOffice_Wall_15_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ1:GX120XOpenOffice_Wall_15_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    32.8600894681,6.1658886959,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    33.5251622646,6.2004985627,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    33.5251622646,6.2004985627,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    32.8600894681,6.1658886959,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 0.501m2

  FenestrationSurface:Detailed,
    GroundFloorQ1:Stair1_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ1:Stair1_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.1294117,9.7123455748,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    -5.1294117,9.3594378752,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    -5.1294117,9.3594378752,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1294117,9.7123455748,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 1.677m2

  FenestrationSurface:Detailed,
    GroundFloorQ1:Stair1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ1:Stair1_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -4.5001317544,8.92507724,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    -3.3188169856,8.92507724,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    -3.3188169856,8.92507724,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5001317544,8.92507724,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2.233m2

  FenestrationSurface:Detailed,
    GroundFloorQ1:Stair1_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ1:Stair1_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.98203704,8.4963277696,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    -2.98203704,6.9241425204,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    -2.98203704,6.9241425204,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    -2.98203704,8.4963277696,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2.396m2

  FenestrationSurface:Detailed,
    GroundFloorQ1:Stair1_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ1:Stair1_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -2.2337781936,6.20289305,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    -.5468030964,6.20289305,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    -.5468030964,6.20289305,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    -2.2337781936,6.20289305,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 5.847m2

  FenestrationSurface:Detailed,
    GroundFloorQ1:GX112XLunchroom_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ1:GX112XLunchroom_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.6629860278,-.8512104381,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    16.7808626544,-.8635706863,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    16.7808626544,-.8635706863,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    12.6629860278,-.8512104381,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2.025m2

  FenestrationSurface:Detailed,
    GroundFloorQ1:GX101XLobby_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ1:GX101XLobby_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.1294117,11.8249919004,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    -5.1294117,10.3986415796,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    -5.1294117,10.3986415796,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1294117,11.8249919004,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 5.695m2

  FenestrationSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.01604425,5.1253965928,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,1.1147434272,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,1.1147434272,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,5.1253965928,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 0.496m2

  FenestrationSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.0164700528,-.0304992465,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    -.0175181152,-.3796658424,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    -.0175181152,-.3796658424,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    -.0164700528,-.0304992465,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 7.778m2

  FenestrationSurface:Detailed,
    GroundFloorQ1:GX107XOpenOffice_Wall_12_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ1:GX107XOpenOffice_Wall_12_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.6212733683,-.8180675538,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    7.0985487418,-.8345081831,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    7.0985487418,-.8345081831,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    1.6212733683,-.8180675538,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 3.023m2

  FenestrationSurface:Detailed,
    GroundFloorQ1:GX115XToilet_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ1:GX115XToilet_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.5177204726,-.8687840512,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    20.6463970417,-.8751735021,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    20.6463970417,-.8751735021,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    18.5177204726,-.8687840512,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2.865m2

  FenestrationSurface:Detailed,
    GroundFloorQ1:GX123XMeeting_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ1:GX123XMeeting_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.8889254951,-.8789030845,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    23.9067089254,-.8849596778,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    23.9067089254,-.8849596778,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    21.8889254951,-.8789030845,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2.677m2

  FenestrationSurface:Detailed,
    GroundFloorQ1:GX109XOffice_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ1:GX109XOffice_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.0980656995,-.8405099476,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    10.9829298906,-.8461675695,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    10.9829298906,-.8461675695,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    9.0980656995,-.8405099476,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 4.682m2

  FenestrationSurface:Detailed,
    GroundFloorQ1:GX102XLobby_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ1:GX102XLobby_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -5.1294117,16.5016332576,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    -5.1294117,13.2041331724,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    -5.1294117,13.2041331724,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1294117,16.5016332576,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 3.414m2

  FenestrationSurface:Detailed,
    GroundFloorQ2:GX111XOpenLinkway_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ2:GX111XOpenLinkway_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37.26638278,13.0369532715,4.5182,  !- X,Y,Z ==> Vertex 1 {m}
    37.26638278,15.4411814585,4.5182,  !- X,Y,Z ==> Vertex 2 {m}
    37.26638278,15.4411814585,5.9382,  !- X,Y,Z ==> Vertex 3 {m}
    37.26638278,13.0369532715,5.9382;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 4.696m2 X 7

  FenestrationSurface:Detailed,
    GroundFloorQ2:GX111XOpenLinkway_Wall_3_0_0_0_0_6_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    GroundFloorQ2:GX111XOpenLinkway_Wall_3_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    7,                       !- Multiplier
    4,                       !- Number of Vertices
    5.4911619608,16.38559299,4.5182,  !- X,Y,Z ==> Vertex 1 {m}
    2.183881972,16.38559299,4.5182,  !- X,Y,Z ==> Vertex 2 {m}
    2.183881972,16.38559299,5.9382,  !- X,Y,Z ==> Vertex 3 {m}
    5.4911619608,16.38559299,5.9382;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 3.497m2

  FenestrationSurface:Detailed,
    FirstFloorQ2:1X119XOpenLinkway_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloorQ2:1X119XOpenLinkway_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37.26638278,13.0077121004,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    37.26638278,15.4704226296,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    37.26638278,15.4704226296,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    37.26638278,13.0077121004,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 4.810m2 X 7

  FenestrationSurface:Detailed,
    FirstFloorQ2:1X119XOpenLinkway_Wall_3_1_0_0_0_6_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloorQ2:1X119XOpenLinkway_Wall_3_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    7,                       !- Multiplier
    4,                       !- Number of Vertices
    5.5310327079,16.38559299,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    2.144011225,16.38559299,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    2.144011225,16.38559299,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    5.5310327079,16.38559299,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 4.464m2

  FenestrationSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Wall_2_1_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloorQ3:1X123XOpenOffice_Wall_2_1_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    33.81819306,2.2117513256,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    33.81819306,5.3553927544,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    33.81819306,5.3553927544,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    33.81819306,2.2117513256,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 8.514m2

  FenestrationSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Wall_16_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloorQ3:1X123XOpenOffice_Wall_16_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    26.0607038435,-.8914251168,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    32.0561725826,-.9094211572,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    32.0561725826,-.9094211572,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    26.0607038435,-.8914251168,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 1.284m2

  FenestrationSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Wall_17_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloorQ3:1X123XOpenOffice_Wall_17_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    33.8198859614,-.3507116472,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    33.8225990386,0.553163293,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    33.8225990386,0.553163293,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    33.8198859614,-.3507116472,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 0.757m2

  FenestrationSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Wall_18_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloorQ3:1X123XOpenOffice_Wall_18_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    33.3475953689,1.1185925544,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    32.8147532025,1.1201919356,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    32.8147532025,1.1201919356,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    33.3475953689,1.1185925544,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 0.841m2

  FenestrationSurface:Detailed,
    FirstFloorQ3:1X123XOpenOffice_Wall_19_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloorQ3:1X123XOpenOffice_Wall_19_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    32.8288037648,1.12074746,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    33.4213596552,1.12074746,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    33.4213596552,1.12074746,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    32.8288037648,1.12074746,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 4.627m2

  FenestrationSurface:Detailed,
    FirstFloorQ3:1X113XStudents_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloorQ3:1X113XStudents_Wall_7_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.2019129679,-.8648345088,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    20.460228063,-.8746146899,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    20.460228063,-.8746146899,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    17.2019129679,-.8648345088,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2.788m2

  FenestrationSurface:Detailed,
    FirstFloorQ3:1X121XMeeting_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloorQ3:1X121XMeeting_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.9564476252,-.8791057529,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    23.9195702837,-.8849982755,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    23.9195702837,-.8849982755,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    21.9564476252,-.8791057529,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2.031m2

  FenestrationSurface:Detailed,
    FirstFloorQ3:1X110XMeeting_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloorQ3:1X110XMeeting_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.4007919388,-.8564266446,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    15.8310683041,-.860719772,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    15.8310683041,-.860719772,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    14.4007919388,-.8564266446,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2.030m2

  FenestrationSurface:Detailed,
    FirstFloorQ3:1X109XMeeting_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloorQ3:1X109XMeeting_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.0304796262,-.8493118988,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    13.4602040448,-.8536033695,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    13.4602040448,-.8536033695,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    12.0304796262,-.8493118988,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 5.768m2

  FenestrationSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Wall_7_2_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloorQ3:1X104XOpenOffice_Wall_7_2_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.01604425,5.1882477332,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    -.01604425,1.1260051368,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    -.01604425,1.1260051368,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    -.01604425,5.1882477332,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 0.497m2

  FenestrationSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloorQ3:1X104XOpenOffice_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -.0164678392,-.0297609235,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    -.0175176944,-.3795252095,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    -.0175176944,-.3795252095,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    -.0164678392,-.0297609235,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 5.167m2 X 2

  FenestrationSurface:Detailed,
    FirstFloorQ3:1X104XOpenOffice_Wall_9_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloorQ3:1X104XOpenOffice_Wall_9_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    2,                       !- Multiplier
    4,                       !- Number of Vertices
    6.5894175502,-.8329799692,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    10.227832828,-.8439010617,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    10.227832828,-.8439010617,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    6.5894175502,-.8329799692,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 5.289m2

  FenestrationSurface:Detailed,
    FirstFloorQ4:STX02XStair_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloorQ4:STX02XStair_Wall_2_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    37.26638278,7.5599711492,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    37.26638278,11.2842927708,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    37.26638278,11.2842927708,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    37.26638278,7.5599711492,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Window, 2.869m2

  FenestrationSurface:Detailed,
    FirstFloorQ4:STX02XStair_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    Project external glazing - 1001,  !- Construction Name
    FirstFloorQ4:STX02XStair_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.4400954026,6.189108052,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    36.4570333885,6.3027511638,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    36.4570333885,6.3027511638,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    34.4400954026,6.189108052,9.36;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

  InternalMass,
    GroundFloorQ1:GX103XCorridor Internal mass,  !- Name
    Project internal mass,   !- Construction Name
    GroundFloorQ1:GX103XCorridor,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    0.912804196223788;       !- Surface Area {m2}

  InternalMass,
    GroundFloorQ1:GX112XLunchroom Internal mass,  !- Name
    Project internal mass,   !- Construction Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    0.965878594666692;       !- Surface Area {m2}

  InternalMass,
    GroundFloorQ1:GX115XToilet Internal mass,  !- Name
    Project internal mass,   !- Construction Name
    GroundFloorQ1:GX115XToilet,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    1.38264577509723;        !- Surface Area {m2}

  InternalMass,
    GroundFloorQ1:GX123XMeeting Internal mass,  !- Name
    Project internal mass,   !- Construction Name
    GroundFloorQ1:GX123XMeeting,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    0.763371186288168;       !- Surface Area {m2}

  InternalMass,
    GroundFloorQ1:GX108XMeeting Internal mass,  !- Name
    Project internal mass,   !- Construction Name
    GroundFloorQ1:GX108XMeeting,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    5.24999999999954;        !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    People Basement:StairXLobbyXLift,  !- Name
    Basement:StairXLobbyXLift,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 132,   !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 132,   !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloor:1X101XLobby,  !- Name
    FirstFloor:1X101XLobby,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 25668, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 25668, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloor:Stair1,!- Name
    FirstFloor:Stair1,       !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 25678, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 25678, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People BasementQ1:BX113XCorridor,  !- Name
    BasementQ1:BX113XCorridor,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5086,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5086,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People BasementQ1:BX112XToilet,  !- Name
    BasementQ1:BX112XToilet, !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5100,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5100,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People BasementQ1:BikesRack,  !- Name
    BasementQ1:BikesRack,    !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5107,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5107,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People BasementQ1:BX109XToilet,  !- Name
    BasementQ1:BX109XToilet, !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5127,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5127,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People BasementQ1:BX110XWashroom,  !- Name
    BasementQ1:BX110XWashroom,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5134,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5134,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People BasementQ1:BX111XWashroom,  !- Name
    BasementQ1:BX111XWashroom,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5142,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5142,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People BasementQ1:BX101XInfoPoint,  !- Name
    BasementQ1:BX101XInfoPoint,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5150,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5150,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People BasementQ1:BX114XEquipmentStore,  !- Name
    BasementQ1:BX114XEquipmentStore,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5157,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5157,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People BasementQ1:BX116XPlantroom,  !- Name
    BasementQ1:BX116XPlantroom,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5166,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5166,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People BasementQ1:BX103XArchive,  !- Name
    BasementQ1:BX103XArchive,!- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5176,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5176,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People BasementQ1:BX117XUndercroft,  !- Name
    BasementQ1:BX117XUndercroft,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5187,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5187,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People BasementQ1:BX104XCorridor,  !- Name
    BasementQ1:BX104XCorridor,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5196,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5196,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People BasementQ1:BX108XMeetingRoom,  !- Name
    BasementQ1:BX108XMeetingRoom,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5203,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5203,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People BasementQ1:BX107XVdCnfrncng,  !- Name
    BasementQ1:BX107XVdCnfrncng,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5214,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5214,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People BasementQ1:BX105XMeetingRoom,  !- Name
    BasementQ1:BX105XMeetingRoom,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5221,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5221,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People BasementQ1:BX106XTeaSpace,  !- Name
    BasementQ1:BX106XTeaSpace,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5229,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5229,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People BasementQ1:BX102XBreakout,  !- Name
    BasementQ1:BX102XBreakout,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5236,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5236,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People BasementQ1:BX115XFurnitureStore,  !- Name
    BasementQ1:BX115XFurnitureStore,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5246,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5246,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloor:GXL1XLift,  !- Name
    GroundFloor:GXL1XLift,   !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18706, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18706, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloor:GX100XLobby,  !- Name
    GroundFloor:GX100XLobby, !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18713, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18713, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ1:1XL1XLift,  !- Name
    FirstFloorQ1:1XL1XLift,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 25708, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 25708, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ1:1X100XEnclosedBridge,  !- Name
    FirstFloorQ1:1X100XEnclosedBridge,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 25715, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 25715, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ1:1X102XLobby,  !- Name
    FirstFloorQ1:1X102XLobby,!- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 25724, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 25724, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People BasementQ2:Stair, !- Name
    BasementQ2:Stair,        !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5421,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5421,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX103XCorridor,  !- Name
    GroundFloorQ1:GX103XCorridor,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18368, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18368, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:Stair2,  !- Name
    GroundFloorQ1:Stair2,    !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18400, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18400, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX120XOpenOffice,  !- Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18409, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18409, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:Stair1,  !- Name
    GroundFloorQ1:Stair1,    !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18426, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18426, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX104XOpenOffice,  !- Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18435, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18435, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX112XLunchroom,  !- Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18446, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18446, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX118XCorridor,  !- Name
    GroundFloorQ1:GX118XCorridor,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18465, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18465, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX118AXPlant,  !- Name
    GroundFloorQ1:GX118AXPlant,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18478, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18478, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX117XPlant,  !- Name
    GroundFloorQ1:GX117XPlant,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18485, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18485, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX119XMeeting,  !- Name
    GroundFloorQ1:GX119XMeeting,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18497, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18497, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX101XLobby,  !- Name
    GroundFloorQ1:GX101XLobby,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18505, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18505, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX125XPlant,  !- Name
    GroundFloorQ1:GX125XPlant,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18515, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18515, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX126XPlant,  !- Name
    GroundFloorQ1:GX126XPlant,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18522, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18522, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX127XPlant,  !- Name
    GroundFloorQ1:GX127XPlant,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18530, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18530, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX103BXPlant,  !- Name
    GroundFloorQ1:GX103BXPlant,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18537, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18537, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX129XPlant,  !- Name
    GroundFloorQ1:GX129XPlant,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18544, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18544, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX130XPlant,  !- Name
    GroundFloorQ1:GX130XPlant,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18551, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18551, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX103CXPlant,  !- Name
    GroundFloorQ1:GX103CXPlant,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18558, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18558, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX103AXPlant,  !- Name
    GroundFloorQ1:GX103AXPlant,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18565, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18565, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX105XMeeting,  !- Name
    GroundFloorQ1:GX105XMeeting,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18572, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18572, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX113XResource,  !- Name
    GroundFloorQ1:GX113XResource,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18579, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18579, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX114XWashroom,  !- Name
    GroundFloorQ1:GX114XWashroom,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18586, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18586, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX107XOpenOffice,  !- Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18593, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18593, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX116XToilet,  !- Name
    GroundFloorQ1:GX116XToilet,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18610, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18610, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX115XToilet,  !- Name
    GroundFloorQ1:GX115XToilet,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18618, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18618, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX121XOffice,  !- Name
    GroundFloorQ1:GX121XOffice,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18636, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18636, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX110XOffice,  !- Name
    GroundFloorQ1:GX110XOffice,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18644, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18644, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX123XMeeting,  !- Name
    GroundFloorQ1:GX123XMeeting,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18652, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18652, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX109XOffice,  !- Name
    GroundFloorQ1:GX109XOffice,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18660, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18660, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX128XPlant,  !- Name
    GroundFloorQ1:GX128XPlant,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18667, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18667, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX108XMeeting,  !- Name
    GroundFloorQ1:GX108XMeeting,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18675, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18675, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ1:GX102XLobby,  !- Name
    GroundFloorQ1:GX102XLobby,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 18683, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 18683, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People GroundFloorQ2:GX111XOpenLinkway,  !- Name
    GroundFloorQ2:GX111XOpenLinkway,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5482,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5482,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ2:1X119XOpenLinkway,  !- Name
    FirstFloorQ2:1X119XOpenLinkway,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 5516,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 5516,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X117AXPlant,  !- Name
    FirstFloorQ3:1X117AXPlant,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27458, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27458, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X118XOffice,  !- Name
    FirstFloorQ3:1X118XOffice,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27468, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27468, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X103XCorridor,  !- Name
    FirstFloorQ3:1X103XCorridor,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27481, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27481, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X122XMeeting,  !- Name
    FirstFloorQ3:1X122XMeeting,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27515, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27515, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X123XOpenOffice,  !- Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27523, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27523, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X116XToilet,  !- Name
    FirstFloorQ3:1X116XToilet,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27544, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27544, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X120XOffice,  !- Name
    FirstFloorQ3:1X120XOffice,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27556, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27556, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X113XStudents,  !- Name
    FirstFloorQ3:1X113XStudents,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27565, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27565, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X103FXPlant,  !- Name
    FirstFloorQ3:1X103FXPlant,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27576, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27576, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X103BXPlant,  !- Name
    FirstFloorQ3:1X103BXPlant,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27583, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27583, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X121XMeeting,  !- Name
    FirstFloorQ3:1X121XMeeting,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27590, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27590, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X114XWashroom,  !- Name
    FirstFloorQ3:1X114XWashroom,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27598, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27598, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X112XOpenOffice,  !- Name
    FirstFloorQ3:1X112XOpenOffice,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27608, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27608, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X117XCorridor,  !- Name
    FirstFloorQ3:1X117XCorridor,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27619, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27619, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X124XPlant,  !- Name
    FirstFloorQ3:1X124XPlant,!- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27627, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27627, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X115XToilet,  !- Name
    FirstFloorQ3:1X115XToilet,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27634, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27634, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X117BXPlant,  !- Name
    FirstFloorQ3:1X117BXPlant,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27644, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27644, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X110XMeeting,  !- Name
    FirstFloorQ3:1X110XMeeting,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27651, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27651, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X109XMeeting,  !- Name
    FirstFloorQ3:1X109XMeeting,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27658, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27658, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X103AXPlant,  !- Name
    FirstFloorQ3:1X103AXPlant,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27665, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27665, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X103DXPlant,  !- Name
    FirstFloorQ3:1X103DXPlant,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27672, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27672, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X104XOpenOffice,  !- Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27679, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27679, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X103EXPlant,  !- Name
    FirstFloorQ3:1X103EXPlant,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27708, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27708, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X105XOffice,  !- Name
    FirstFloorQ3:1X105XOffice,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27715, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27715, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X106XOffice,  !- Name
    FirstFloorQ3:1X106XOffice,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27722, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27722, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X108XOffice,  !- Name
    FirstFloorQ3:1X108XOffice,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27729, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27729, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X107XOffice,  !- Name
    FirstFloorQ3:1X107XOffice,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27736, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27736, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X103GXPlant,  !- Name
    FirstFloorQ3:1X103GXPlant,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27743, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27743, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ3:1X103CXPlant,  !- Name
    FirstFloorQ3:1X103CXPlant,  !- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 27750, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 27750, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

  People,
    People FirstFloorQ4:STX02XStair,  !- Name
    FirstFloorQ4:STX02XStair,!- Zone or ZoneList or Space or SpaceList Name
    NCC_Office_OpenOff_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.111,                   !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 26572, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 26572, !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations;  !- Air Velocity Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:ILLUMINANCEMAP:STYLE ===========

  OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

  ZoneInfiltration:DesignFlowRate,
    Basement:StairXLobbyXLift Infiltration,  !- Name
    Basement:StairXLobbyXLift,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.024412,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloor:1X101XLobby Infiltration,  !- Name
    FirstFloor:1X101XLobby,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.020852,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloor:Stair1 Infiltration,  !- Name
    FirstFloor:Stair1,       !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.004045,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BasementQ1:BX113XCorridor Infiltration,  !- Name
    BasementQ1:BX113XCorridor,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.011697,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BasementQ1:BX112XToilet Infiltration,  !- Name
    BasementQ1:BX112XToilet, !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000956,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BasementQ1:BikesRack Infiltration,  !- Name
    BasementQ1:BikesRack,    !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.068391,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BasementQ1:BX109XToilet Infiltration,  !- Name
    BasementQ1:BX109XToilet, !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000952,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BasementQ1:BX110XWashroom Infiltration,  !- Name
    BasementQ1:BX110XWashroom,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002592,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BasementQ1:BX111XWashroom Infiltration,  !- Name
    BasementQ1:BX111XWashroom,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002595,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BasementQ1:BX101XInfoPoint Infiltration,  !- Name
    BasementQ1:BX101XInfoPoint,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.005507,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BasementQ1:BX114XEquipmentStore Infiltration,  !- Name
    BasementQ1:BX114XEquipmentStore,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.027977,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BasementQ1:BX116XPlantroom Infiltration,  !- Name
    BasementQ1:BX116XPlantroom,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.051563,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BasementQ1:BX103XArchive Infiltration,  !- Name
    BasementQ1:BX103XArchive,!- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.009296,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BasementQ1:BX117XUndercroft Infiltration,  !- Name
    BasementQ1:BX117XUndercroft,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.016567,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BasementQ1:BX104XCorridor Infiltration,  !- Name
    BasementQ1:BX104XCorridor,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.005325,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BasementQ1:BX108XMeetingRoom Infiltration,  !- Name
    BasementQ1:BX108XMeetingRoom,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.02084,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BasementQ1:BX107XVdCnfrncng Infiltration,  !- Name
    BasementQ1:BX107XVdCnfrncng,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.017446,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BasementQ1:BX105XMeetingRoom Infiltration,  !- Name
    BasementQ1:BX105XMeetingRoom,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.010735,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BasementQ1:BX106XTeaSpace Infiltration,  !- Name
    BasementQ1:BX106XTeaSpace,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.004001,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BasementQ1:BX102XBreakout Infiltration,  !- Name
    BasementQ1:BX102XBreakout,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.012549,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BasementQ1:BX115XFurnitureStore Infiltration,  !- Name
    BasementQ1:BX115XFurnitureStore,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.004387,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloor:GXL1XLift Infiltration,  !- Name
    GroundFloor:GXL1XLift,   !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00491,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloor:GX100XLobby Infiltration,  !- Name
    GroundFloor:GX100XLobby, !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.028121,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ1:1XL1XLift Infiltration,  !- Name
    FirstFloorQ1:1XL1XLift,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.001357,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ1:1X100XEnclosedBridge Infiltration,  !- Name
    FirstFloorQ1:1X100XEnclosedBridge,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.020216,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ1:1X102XLobby Infiltration,  !- Name
    FirstFloorQ1:1X102XLobby,!- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.012267,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    BasementQ2:Stair Infiltration,  !- Name
    BasementQ2:Stair,        !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.011408,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX103XCorridor Infiltration,  !- Name
    GroundFloorQ1:GX103XCorridor,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.044382,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:Stair2 Infiltration,  !- Name
    GroundFloorQ1:Stair2,    !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.011478,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX120XOpenOffice Infiltration,  !- Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.058914,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:Stair1 Infiltration,  !- Name
    GroundFloorQ1:Stair1,    !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.006674,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX104XOpenOffice Infiltration,  !- Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.027549,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX112XLunchroom Infiltration,  !- Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.032207,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX118XCorridor Infiltration,  !- Name
    GroundFloorQ1:GX118XCorridor,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.006334,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX118AXPlant Infiltration,  !- Name
    GroundFloorQ1:GX118AXPlant,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.003546,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX117XPlant Infiltration,  !- Name
    GroundFloorQ1:GX117XPlant,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000687,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX119XMeeting Infiltration,  !- Name
    GroundFloorQ1:GX119XMeeting,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.014257,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX101XLobby Infiltration,  !- Name
    GroundFloorQ1:GX101XLobby,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00695,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX125XPlant Infiltration,  !- Name
    GroundFloorQ1:GX125XPlant,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000138,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX126XPlant Infiltration,  !- Name
    GroundFloorQ1:GX126XPlant,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00047,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX127XPlant Infiltration,  !- Name
    GroundFloorQ1:GX127XPlant,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000505,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX103BXPlant Infiltration,  !- Name
    GroundFloorQ1:GX103BXPlant,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000759,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX129XPlant Infiltration,  !- Name
    GroundFloorQ1:GX129XPlant,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000759,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX130XPlant Infiltration,  !- Name
    GroundFloorQ1:GX130XPlant,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000618,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX103CXPlant Infiltration,  !- Name
    GroundFloorQ1:GX103CXPlant,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000618,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX103AXPlant Infiltration,  !- Name
    GroundFloorQ1:GX103AXPlant,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000152,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX105XMeeting Infiltration,  !- Name
    GroundFloorQ1:GX105XMeeting,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.007831,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX113XResource Infiltration,  !- Name
    GroundFloorQ1:GX113XResource,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002544,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX114XWashroom Infiltration,  !- Name
    GroundFloorQ1:GX114XWashroom,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.003486,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX107XOpenOffice Infiltration,  !- Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.015832,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX116XToilet Infiltration,  !- Name
    GroundFloorQ1:GX116XToilet,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.003436,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX115XToilet Infiltration,  !- Name
    GroundFloorQ1:GX115XToilet,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.004418,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX121XOffice Infiltration,  !- Name
    GroundFloorQ1:GX121XOffice,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002618,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX110XOffice Infiltration,  !- Name
    GroundFloorQ1:GX110XOffice,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.003293,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX123XMeeting Infiltration,  !- Name
    GroundFloorQ1:GX123XMeeting,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.005306,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX109XOffice Infiltration,  !- Name
    GroundFloorQ1:GX109XOffice,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002856,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX128XPlant Infiltration,  !- Name
    GroundFloorQ1:GX128XPlant,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.003546,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX108XMeeting Infiltration,  !- Name
    GroundFloorQ1:GX108XMeeting,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.014778,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ1:GX102XLobby Infiltration,  !- Name
    GroundFloorQ1:GX102XLobby,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.010714,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloorQ2:GX111XOpenLinkway Infiltration,  !- Name
    GroundFloorQ2:GX111XOpenLinkway,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.09274,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ2:1X119XOpenLinkway Infiltration,  !- Name
    FirstFloorQ2:1X119XOpenLinkway,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.094923,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X117AXPlant Infiltration,  !- Name
    FirstFloorQ3:1X117AXPlant,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002345,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X118XOffice Infiltration,  !- Name
    FirstFloorQ3:1X118XOffice,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.010595,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X103XCorridor Infiltration,  !- Name
    FirstFloorQ3:1X103XCorridor,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.050005,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X122XMeeting Infiltration,  !- Name
    FirstFloorQ3:1X122XMeeting,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.008694,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X123XOpenOffice Infiltration,  !- Name
    FirstFloorQ3:1X123XOpenOffice,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.053033,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X116XToilet Infiltration,  !- Name
    FirstFloorQ3:1X116XToilet,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002913,                !- Design Flow Rate {m3/s}
