    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X120XOffice Infiltration,  !- Name
    FirstFloorQ3:1X120XOffice,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002618,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X113XStudents Infiltration,  !- Name
    FirstFloorQ3:1X113XStudents,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.015564,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X103FXPlant Infiltration,  !- Name
    FirstFloorQ3:1X103FXPlant,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000445,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X103BXPlant Infiltration,  !- Name
    FirstFloorQ3:1X103BXPlant,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000263,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X121XMeeting Infiltration,  !- Name
    FirstFloorQ3:1X121XMeeting,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.005165,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X114XWashroom Infiltration,  !- Name
    FirstFloorQ3:1X114XWashroom,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00298,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X112XOpenOffice Infiltration,  !- Name
    FirstFloorQ3:1X112XOpenOffice,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.022855,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X117XCorridor Infiltration,  !- Name
    FirstFloorQ3:1X117XCorridor,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.003627,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X124XPlant Infiltration,  !- Name
    FirstFloorQ3:1X124XPlant,!- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000282,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X115XToilet Infiltration,  !- Name
    FirstFloorQ3:1X115XToilet,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002875,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X117BXPlant Infiltration,  !- Name
    FirstFloorQ3:1X117BXPlant,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000415,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X110XMeeting Infiltration,  !- Name
    FirstFloorQ3:1X110XMeeting,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.003786,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X109XMeeting Infiltration,  !- Name
    FirstFloorQ3:1X109XMeeting,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.003775,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X103AXPlant Infiltration,  !- Name
    FirstFloorQ3:1X103AXPlant,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000249,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X103DXPlant Infiltration,  !- Name
    FirstFloorQ3:1X103DXPlant,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000556,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X104XOpenOffice Infiltration,  !- Name
    FirstFloorQ3:1X104XOpenOffice,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.059334,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X103EXPlant Infiltration,  !- Name
    FirstFloorQ3:1X103EXPlant,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000725,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X105XOffice Infiltration,  !- Name
    FirstFloorQ3:1X105XOffice,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002161,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X106XOffice Infiltration,  !- Name
    FirstFloorQ3:1X106XOffice,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00294,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X108XOffice Infiltration,  !- Name
    FirstFloorQ3:1X108XOffice,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.002161,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X107XOffice Infiltration,  !- Name
    FirstFloorQ3:1X107XOffice,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.00294,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X103GXPlant Infiltration,  !- Name
    FirstFloorQ3:1X103GXPlant,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.000458,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ3:1X103CXPlant Infiltration,  !- Name
    FirstFloorQ3:1X103CXPlant,  !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.001126,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloorQ4:STX02XStair Infiltration,  !- Name
    FirstFloorQ4:STX02XStair,!- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    0.011577,                !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========
! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule

  DesignSpecification:OutdoorAir,
    GroundFloor:GX100XLobby Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule

  DesignSpecification:OutdoorAir,
    GroundFloorQ1:GX103XCorridor Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule

  DesignSpecification:OutdoorAir,
    GroundFloorQ1:GX118XCorridor Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule

  DesignSpecification:OutdoorAir,
    GroundFloorQ1:GX101XLobby Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule

  DesignSpecification:OutdoorAir,
    GroundFloorQ1:GX113XResource Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule

  DesignSpecification:OutdoorAir,
    GroundFloorQ1:GX114XWashroom Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule

  DesignSpecification:OutdoorAir,
    GroundFloorQ1:GX116XToilet Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule

  DesignSpecification:OutdoorAir,
    GroundFloorQ1:GX115XToilet Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule

  DesignSpecification:OutdoorAir,
    GroundFloorQ1:GX102XLobby Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule

  DesignSpecification:OutdoorAir,
    GroundFloorQ1:GX120XOpenOffice Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule

  DesignSpecification:OutdoorAir,
    GroundFloorQ1:GX104XOpenOffice Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule

  DesignSpecification:OutdoorAir,
    GroundFloorQ1:GX107XOpenOffice Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule

  DesignSpecification:OutdoorAir,
    GroundFloorQ1:GX121XOffice Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule

  DesignSpecification:OutdoorAir,
    GroundFloorQ1:GX110XOffice Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule

  DesignSpecification:OutdoorAir,
    GroundFloorQ1:GX109XOffice Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule

  DesignSpecification:OutdoorAir,
    GroundFloorQ1:GX112XLunchroom Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule

  DesignSpecification:OutdoorAir,
    GroundFloorQ1:GX119XMeeting Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule

  DesignSpecification:OutdoorAir,
    GroundFloorQ1:GX105XMeeting Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule

  DesignSpecification:OutdoorAir,
    GroundFloorQ1:GX123XMeeting Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule

  DesignSpecification:OutdoorAir,
    GroundFloorQ1:GX108XMeeting Design Specification Outdoor Air Object,  !- Name
    Sum,                     !- Outdoor Air Method
    0.010000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    On 24/7;                 !- Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========
! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction

  DesignSpecification:ZoneAirDistribution,
    GroundFloor:GX100XLobby Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction

  DesignSpecification:ZoneAirDistribution,
    GroundFloorQ1:GX103XCorridor Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction

  DesignSpecification:ZoneAirDistribution,
    GroundFloorQ1:GX118XCorridor Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction

  DesignSpecification:ZoneAirDistribution,
    GroundFloorQ1:GX101XLobby Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction

  DesignSpecification:ZoneAirDistribution,
    GroundFloorQ1:GX113XResource Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction

  DesignSpecification:ZoneAirDistribution,
    GroundFloorQ1:GX114XWashroom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction

  DesignSpecification:ZoneAirDistribution,
    GroundFloorQ1:GX116XToilet Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction

  DesignSpecification:ZoneAirDistribution,
    GroundFloorQ1:GX115XToilet Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction

  DesignSpecification:ZoneAirDistribution,
    GroundFloorQ1:GX102XLobby Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction

  DesignSpecification:ZoneAirDistribution,
    GroundFloorQ1:GX120XOpenOffice Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction

  DesignSpecification:ZoneAirDistribution,
    GroundFloorQ1:GX104XOpenOffice Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction

  DesignSpecification:ZoneAirDistribution,
    GroundFloorQ1:GX107XOpenOffice Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction

  DesignSpecification:ZoneAirDistribution,
    GroundFloorQ1:GX121XOffice Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction

  DesignSpecification:ZoneAirDistribution,
    GroundFloorQ1:GX110XOffice Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction

  DesignSpecification:ZoneAirDistribution,
    GroundFloorQ1:GX109XOffice Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction

  DesignSpecification:ZoneAirDistribution,
    GroundFloorQ1:GX112XLunchroom Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction

  DesignSpecification:ZoneAirDistribution,
    GroundFloorQ1:GX119XMeeting Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction

  DesignSpecification:ZoneAirDistribution,
    GroundFloorQ1:GX105XMeeting Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction

  DesignSpecification:ZoneAirDistribution,
    GroundFloorQ1:GX123XMeeting Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction

  DesignSpecification:ZoneAirDistribution,
    GroundFloorQ1:GX108XMeeting Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========
! Default heating and cooling sizing parameters - only used when the Sizing:Zone sizing parameters are left blank.

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design

  Sizing:Zone,
    GroundFloor:GX100XLobby, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloor:GX100XLobby Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloor:GX100XLobby Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design

  Sizing:Zone,
    GroundFloorQ1:GX103XCorridor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloorQ1:GX103XCorridor Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloorQ1:GX103XCorridor Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design

  Sizing:Zone,
    GroundFloorQ1:GX118XCorridor,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloorQ1:GX118XCorridor Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloorQ1:GX118XCorridor Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design

  Sizing:Zone,
    GroundFloorQ1:GX101XLobby,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloorQ1:GX101XLobby Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloorQ1:GX101XLobby Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design

  Sizing:Zone,
    GroundFloorQ1:GX113XResource,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloorQ1:GX113XResource Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloorQ1:GX113XResource Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design

  Sizing:Zone,
    GroundFloorQ1:GX114XWashroom,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloorQ1:GX114XWashroom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloorQ1:GX114XWashroom Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design

  Sizing:Zone,
    GroundFloorQ1:GX116XToilet,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloorQ1:GX116XToilet Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloorQ1:GX116XToilet Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design

  Sizing:Zone,
    GroundFloorQ1:GX115XToilet,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloorQ1:GX115XToilet Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloorQ1:GX115XToilet Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design

  Sizing:Zone,
    GroundFloorQ1:GX102XLobby,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloorQ1:GX102XLobby Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloorQ1:GX102XLobby Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design

  Sizing:Zone,
    GroundFloorQ1:GX120XOpenOffice,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloorQ1:GX120XOpenOffice Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloorQ1:GX120XOpenOffice Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design

  Sizing:Zone,
    GroundFloorQ1:GX104XOpenOffice,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloorQ1:GX104XOpenOffice Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloorQ1:GX104XOpenOffice Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design

  Sizing:Zone,
    GroundFloorQ1:GX107XOpenOffice,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloorQ1:GX107XOpenOffice Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloorQ1:GX107XOpenOffice Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design

  Sizing:Zone,
    GroundFloorQ1:GX121XOffice,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloorQ1:GX121XOffice Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloorQ1:GX121XOffice Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design

  Sizing:Zone,
    GroundFloorQ1:GX110XOffice,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloorQ1:GX110XOffice Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloorQ1:GX110XOffice Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design

  Sizing:Zone,
    GroundFloorQ1:GX109XOffice,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloorQ1:GX109XOffice Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloorQ1:GX109XOffice Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design

  Sizing:Zone,
    GroundFloorQ1:GX112XLunchroom,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloorQ1:GX112XLunchroom Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloorQ1:GX112XLunchroom Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design

  Sizing:Zone,
    GroundFloorQ1:GX119XMeeting,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloorQ1:GX119XMeeting Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloorQ1:GX119XMeeting Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design

  Sizing:Zone,
    GroundFloorQ1:GX105XMeeting,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloorQ1:GX105XMeeting Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloorQ1:GX105XMeeting Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design

  Sizing:Zone,
    GroundFloorQ1:GX123XMeeting,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloorQ1:GX123XMeeting Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloorQ1:GX123XMeeting Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design

  Sizing:Zone,
    GroundFloorQ1:GX108XMeeting,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.00,                   !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloorQ1:GX108XMeeting Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    GroundFloorQ1:GX108XMeeting Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========
! Start detailed HVAC data definition
! - Name of loop
! - Type of load to size on
! - Design outdoor air flow rate (m3/s)
! - Minimum sytem air flow ratio
! - Preheat design temperature (C)
! - Preheat design humidity ratio (kg-H20/kg-air)
! - Precool design temperature (C)
! - Precool design humidity ratio (kg-H20/kg-air)
! - Central cooling design supply air temperature (C)
! - Central heating design supply air temperature (C)
! - Sizing option
! - 100% outdoor air in cooling
! - 100% outdoor air in heating
! - Central cooling design supply air humidity ratio (kg-H20/kg-air)
! - Central heating design supply air humidity ratio (kg-H20/kg-air)
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Supply air flow rate per floor area during cooling operation (m3/s-m2)
! - Fraction of auto-sized design cooling supply air flow rate
! - Design supply air flow rate per unit cooling capacity (m3/s-W)
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Supply air flow rate per floor area during heating operation (m3/s-m2)
! - Fraction of auto-sized design heating supply air flow rate
! - Fraction of auto-sized design cooling supply air flow rate
! - Design supply air flow rate per unit heating capacity (m3/s-W)
! - System outdoor air method
! - Zone maximum outdoor air fraction
! - Cooling design capacity method
! - Cooling design capacity (W)
! - Cooling design capacity per floor area (W/m2)
! - Fraction of auto-sized cooling capacity
! - Heating design capacity method
! - Heating design capacity (W)
! - Heating design capacity per floor area (W/m2)
! - Fraction of auto-sized heating capacity
! - Central cooling capacity control method

  Sizing:System,
    Air Loop - Support areas,!- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.00,                    !- Central Heating Maximum System Air Flow Ratio
    5.00,                    !- Preheat Design Temperature {C}
    0.00800,                 !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.00,                   !- Precool Design Temperature {C}
    0.00800,                 !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.00,                   !- Central Cooling Design Supply Air Temperature {C}
    50.00,                   !- Central Heating Design Supply Air Temperature {C}
    Noncoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.00800,                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.00800,                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Designday,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Designday,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0000,                  !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

! - Name of loop
! - Type of load to size on
! - Design outdoor air flow rate (m3/s)
! - Minimum sytem air flow ratio
! - Preheat design temperature (C)
! - Preheat design humidity ratio (kg-H20/kg-air)
! - Precool design temperature (C)
! - Precool design humidity ratio (kg-H20/kg-air)
! - Central cooling design supply air temperature (C)
! - Central heating design supply air temperature (C)
! - Sizing option
! - 100% outdoor air in cooling
! - 100% outdoor air in heating
! - Central cooling design supply air humidity ratio (kg-H20/kg-air)
! - Central heating design supply air humidity ratio (kg-H20/kg-air)
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Supply air flow rate per floor area during cooling operation (m3/s-m2)
! - Fraction of auto-sized design cooling supply air flow rate
! - Design supply air flow rate per unit cooling capacity (m3/s-W)
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Supply air flow rate per floor area during heating operation (m3/s-m2)
! - Fraction of auto-sized design heating supply air flow rate
! - Fraction of auto-sized design cooling supply air flow rate
! - Design supply air flow rate per unit heating capacity (m3/s-W)
! - System outdoor air method
! - Zone maximum outdoor air fraction
! - Cooling design capacity method
! - Cooling design capacity (W)
! - Cooling design capacity per floor area (W/m2)
! - Fraction of auto-sized cooling capacity
! - Heating design capacity method
! - Heating design capacity (W)
! - Heating design capacity per floor area (W/m2)
! - Fraction of auto-sized heating capacity
! - Central cooling capacity control method

  Sizing:System,
    Air Loop - Office areas, !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1.00,                    !- Central Heating Maximum System Air Flow Ratio
    5.00,                    !- Preheat Design Temperature {C}
    0.00800,                 !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.00,                   !- Precool Design Temperature {C}
    0.00800,                 !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.00,                   !- Central Cooling Design Supply Air Temperature {C}
    50.00,                   !- Central Heating Design Supply Air Temperature {C}
    Noncoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.00800,                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.00800,                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Designday,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Designday,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0000,                  !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
! - Name of loop
! - Type of loop
! - Design loop exit temperature (C)
! - Loop design temperature difference (C)

  Sizing:Plant,
    HW Loop,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    80.00,                   !- Design Loop Exit Temperature {C}
    10.00;                   !- Loop Design Temperature Difference {deltaC}

! - Name of loop
! - Type of loop
! - Design loop exit temperature (C)
! - Loop design temperature difference (C)

  Sizing:Plant,
    CHW Loop,                !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.00,                    !- Design Loop Exit Temperature {C}
    4.00;                    !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========
! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    GroundFloor:GX100XLobby Thermostat,  !- Name
    GroundFloor:GX100XLobby, !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloor:GX100XLobby Dual SP;  !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    GroundFloorQ1:GX103XCorridor Thermostat,  !- Name
    GroundFloorQ1:GX103XCorridor,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloorQ1:GX103XCorridor Dual SP;  !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    GroundFloorQ1:GX118XCorridor Thermostat,  !- Name
    GroundFloorQ1:GX118XCorridor,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloorQ1:GX118XCorridor Dual SP;  !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    GroundFloorQ1:GX101XLobby Thermostat,  !- Name
    GroundFloorQ1:GX101XLobby,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloorQ1:GX101XLobby Dual SP;  !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    GroundFloorQ1:GX113XResource Thermostat,  !- Name
    GroundFloorQ1:GX113XResource,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloorQ1:GX113XResource Dual SP;  !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    GroundFloorQ1:GX114XWashroom Thermostat,  !- Name
    GroundFloorQ1:GX114XWashroom,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloorQ1:GX114XWashroom Dual SP;  !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    GroundFloorQ1:GX116XToilet Thermostat,  !- Name
    GroundFloorQ1:GX116XToilet,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloorQ1:GX116XToilet Dual SP;  !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    GroundFloorQ1:GX115XToilet Thermostat,  !- Name
    GroundFloorQ1:GX115XToilet,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloorQ1:GX115XToilet Dual SP;  !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    GroundFloorQ1:GX102XLobby Thermostat,  !- Name
    GroundFloorQ1:GX102XLobby,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloorQ1:GX102XLobby Dual SP;  !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    GroundFloorQ1:GX120XOpenOffice Thermostat,  !- Name
    GroundFloorQ1:GX120XOpenOffice,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloorQ1:GX120XOpenOffice Dual SP;  !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    GroundFloorQ1:GX104XOpenOffice Thermostat,  !- Name
    GroundFloorQ1:GX104XOpenOffice,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloorQ1:GX104XOpenOffice Dual SP;  !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    GroundFloorQ1:GX107XOpenOffice Thermostat,  !- Name
    GroundFloorQ1:GX107XOpenOffice,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloorQ1:GX107XOpenOffice Dual SP;  !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    GroundFloorQ1:GX121XOffice Thermostat,  !- Name
    GroundFloorQ1:GX121XOffice,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloorQ1:GX121XOffice Dual SP;  !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    GroundFloorQ1:GX110XOffice Thermostat,  !- Name
    GroundFloorQ1:GX110XOffice,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloorQ1:GX110XOffice Dual SP;  !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    GroundFloorQ1:GX109XOffice Thermostat,  !- Name
    GroundFloorQ1:GX109XOffice,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloorQ1:GX109XOffice Dual SP;  !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    GroundFloorQ1:GX112XLunchroom Thermostat,  !- Name
    GroundFloorQ1:GX112XLunchroom,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloorQ1:GX112XLunchroom Dual SP;  !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    GroundFloorQ1:GX119XMeeting Thermostat,  !- Name
    GroundFloorQ1:GX119XMeeting,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloorQ1:GX119XMeeting Dual SP;  !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    GroundFloorQ1:GX105XMeeting Thermostat,  !- Name
    GroundFloorQ1:GX105XMeeting,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloorQ1:GX105XMeeting Dual SP;  !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    GroundFloorQ1:GX123XMeeting Thermostat,  !- Name
    GroundFloorQ1:GX123XMeeting,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloorQ1:GX123XMeeting Dual SP;  !- Control 1 Name

! - Name
! - Zone name
! - Control type schedule name
! - Dual SP control object type
! - Dual SP control object name

  ZoneControl:Thermostat,
    GroundFloorQ1:GX108XMeeting Thermostat,  !- Name
    GroundFloorQ1:GX108XMeeting,  !- Zone or ZoneList Name
    Control type schedule: Always 4,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    GroundFloorQ1:GX108XMeeting Dual SP;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========
! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    GroundFloor:GX100XLobby Dual SP,  !- Name
    Ground floor_AC_Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground floor_AC_Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    GroundFloorQ1:GX103XCorridor Dual SP,  !- Name
    Ground floor_AC_Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground floor_AC_Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    GroundFloorQ1:GX118XCorridor Dual SP,  !- Name
    Ground floor_AC_Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground floor_AC_Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    GroundFloorQ1:GX101XLobby Dual SP,  !- Name
    Ground floor_AC_Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground floor_AC_Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    GroundFloorQ1:GX113XResource Dual SP,  !- Name
    Ground floor_AC_Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground floor_AC_Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    GroundFloorQ1:GX114XWashroom Dual SP,  !- Name
    Ground floor_AC_Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground floor_AC_Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    GroundFloorQ1:GX116XToilet Dual SP,  !- Name
    Ground floor_AC_Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground floor_AC_Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    GroundFloorQ1:GX115XToilet Dual SP,  !- Name
    Ground floor_AC_Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground floor_AC_Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    GroundFloorQ1:GX102XLobby Dual SP,  !- Name
    Ground floor_AC_Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground floor_AC_Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    GroundFloorQ1:GX120XOpenOffice Dual SP,  !- Name
    Ground floor_AC_Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground floor_AC_Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    GroundFloorQ1:GX104XOpenOffice Dual SP,  !- Name
    Ground floor_AC_Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground floor_AC_Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    GroundFloorQ1:GX107XOpenOffice Dual SP,  !- Name
    Ground floor_AC_Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground floor_AC_Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    GroundFloorQ1:GX121XOffice Dual SP,  !- Name
    Ground floor_AC_Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground floor_AC_Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    GroundFloorQ1:GX110XOffice Dual SP,  !- Name
    Ground floor_AC_Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground floor_AC_Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    GroundFloorQ1:GX109XOffice Dual SP,  !- Name
    Ground floor_AC_Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground floor_AC_Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    GroundFloorQ1:GX112XLunchroom Dual SP,  !- Name
    Ground floor_AC_Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground floor_AC_Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    GroundFloorQ1:GX119XMeeting Dual SP,  !- Name
    Ground floor_AC_Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground floor_AC_Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    GroundFloorQ1:GX105XMeeting Dual SP,  !- Name
    Ground floor_AC_Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground floor_AC_Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    GroundFloorQ1:GX123XMeeting Dual SP,  !- Name
    Ground floor_AC_Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground floor_AC_Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

! - Name
! - Heating setpoint temperature schedule name
! - Cooling setpoint temperature schedule name

  ThermostatSetpoint:DualSetpoint,
    GroundFloorQ1:GX108XMeeting Dual SP,  !- Name
    Ground floor_AC_Heating set point schedule,  !- Heating Setpoint Temperature Schedule Name
    Ground floor_AC_Cooling set point schedule;  !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:FOURPIPEFANCOIL ===========
! - Component name
! - Availability schedule
! - Capacity control method
! - Max supply air flow rate (m3/s)
! - Low speed supply air flow ratio
! - Medium speed supply air flow ratio
! - Max outdoor air flow rate (m3/s)
! - Outdoor air schedule name
! - Air inlet node to fancoil; also a zone exhaust node
! - Air outlet node to fancoil; also a zone inlet node
! - Outdoor air mixer object type
! - Name of fancoil outdoor air mixer
! - Fancoil fan type
! - Name of fancoil fan
! - Cooling coil type
! - Name of fancoil cooling coil
! - Max chilled water flow rate (m3/s)
! - Min chilled water flow rate (m3/s)
! - Cooling convergence tolerance
! - Heating coil type
! - Name of fancoil heating coil
! - Max hot water flow rate (m3/s)
! - Min hot water flow rate (m3/s)
! - Heating convergence tolerance

  ZoneHVAC:FourPipeFanCoil,
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit,  !- Name
    On 24/7,                 !- Availability Schedule Name
    ConstantFanVariableFlow, !- Capacity Control Method
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    0.33,                    !- Low Speed Supply Air Flow Ratio
    0.66,                    !- Medium Speed Supply Air Flow Ratio
    0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    ,                        !- Outdoor Air Schedule Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Return,  !- Air Inlet Node Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Supply Fan,  !- Supply Air Fan Name
    Coil:Cooling:Water,      !- Cooling Coil Object Type
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Cooling Coil,  !- Cooling Coil Name
    autosize,                !- Maximum Cold Water Flow Rate {m3/s}
    0.000000,                !- Minimum Cold Water Flow Rate {m3/s}
    0.0010,                  !- Cooling Convergence Tolerance
    Coil:Heating:Water,      !- Heating Coil Object Type
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Heating Coil,  !- Heating Coil Name
    autosize,                !- Maximum Hot Water Flow Rate {m3/s}
    0.000000,                !- Minimum Hot Water Flow Rate {m3/s}
    0.0010;                  !- Heating Convergence Tolerance

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER ===========
! - Component name
! - Availability schedule
! - Air inlet node to heat pump; also a zone exhaust node
! - Air outlet node to heat pump; also a zone inlet node
! - Outdoor air mixer object type
! - Outdoor air mixer name
! - Supply air flow rate during cooling operation (m3/s)
! - Supply air flow rate during heating operation (m3/s)
! - Supply air flow rate when no heating or cooling is needed (m3/s)
! - Outdoor air flow rate during cooling operation (m3/s)
! - Outdoor air flow rate during heating operation (m3/s)
! - Outdoor air flow rate when no heating or cooling is needed (m3/s)
! - Type of supply fan
! - Name of supply fan
! - Type of heating coil
! - Name of heating coil
! - Type of cooling coil
! - Name of cooling coil
! - Fan placement
! - Supply air fan operating mode schedule

  ZoneHVAC:PackagedTerminalAirConditioner,
    GroundFloorQ1:GX119XMeeting PTAC,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloorQ1:GX119XMeeting PTAC Return,  !- Air Inlet Node Name
    GroundFloorQ1:GX119XMeeting PTAC Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GroundFloorQ1:GX119XMeeting PTAC Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    GroundFloorQ1:GX119XMeeting PTAC Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GroundFloorQ1:GX119XMeeting PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GroundFloorQ1:GX119XMeeting PTAC DX Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Fan operation mode - Cycling;  !- Supply Air Fan Operating Mode Schedule Name

! - Component name
! - Availability schedule
! - Air inlet node to heat pump; also a zone exhaust node
! - Air outlet node to heat pump; also a zone inlet node
! - Outdoor air mixer object type
! - Outdoor air mixer name
! - Supply air flow rate during cooling operation (m3/s)
! - Supply air flow rate during heating operation (m3/s)
! - Supply air flow rate when no heating or cooling is needed (m3/s)
! - Outdoor air flow rate during cooling operation (m3/s)
! - Outdoor air flow rate during heating operation (m3/s)
! - Outdoor air flow rate when no heating or cooling is needed (m3/s)
! - Type of supply fan
! - Name of supply fan
! - Type of heating coil
! - Name of heating coil
! - Type of cooling coil
! - Name of cooling coil
! - Fan placement
! - Supply air fan operating mode schedule

  ZoneHVAC:PackagedTerminalAirConditioner,
    GroundFloorQ1:GX105XMeeting PTAC,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloorQ1:GX105XMeeting PTAC Return,  !- Air Inlet Node Name
    GroundFloorQ1:GX105XMeeting PTAC Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GroundFloorQ1:GX105XMeeting PTAC Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    GroundFloorQ1:GX105XMeeting PTAC Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GroundFloorQ1:GX105XMeeting PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GroundFloorQ1:GX105XMeeting PTAC DX Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Fan operation mode - Cycling;  !- Supply Air Fan Operating Mode Schedule Name

! - Component name
! - Availability schedule
! - Air inlet node to heat pump; also a zone exhaust node
! - Air outlet node to heat pump; also a zone inlet node
! - Outdoor air mixer object type
! - Outdoor air mixer name
! - Supply air flow rate during cooling operation (m3/s)
! - Supply air flow rate during heating operation (m3/s)
! - Supply air flow rate when no heating or cooling is needed (m3/s)
! - Outdoor air flow rate during cooling operation (m3/s)
! - Outdoor air flow rate during heating operation (m3/s)
! - Outdoor air flow rate when no heating or cooling is needed (m3/s)
! - Type of supply fan
! - Name of supply fan
! - Type of heating coil
! - Name of heating coil
! - Type of cooling coil
! - Name of cooling coil
! - Fan placement
! - Supply air fan operating mode schedule

  ZoneHVAC:PackagedTerminalAirConditioner,
    GroundFloorQ1:GX123XMeeting PTAC,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloorQ1:GX123XMeeting PTAC Return,  !- Air Inlet Node Name
    GroundFloorQ1:GX123XMeeting PTAC Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GroundFloorQ1:GX123XMeeting PTAC Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    GroundFloorQ1:GX123XMeeting PTAC Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GroundFloorQ1:GX123XMeeting PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GroundFloorQ1:GX123XMeeting PTAC DX Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Fan operation mode - Cycling;  !- Supply Air Fan Operating Mode Schedule Name

! - Component name
! - Availability schedule
! - Air inlet node to heat pump; also a zone exhaust node
! - Air outlet node to heat pump; also a zone inlet node
! - Outdoor air mixer object type
! - Outdoor air mixer name
! - Supply air flow rate during cooling operation (m3/s)
! - Supply air flow rate during heating operation (m3/s)
! - Supply air flow rate when no heating or cooling is needed (m3/s)
! - Outdoor air flow rate during cooling operation (m3/s)
! - Outdoor air flow rate during heating operation (m3/s)
! - Outdoor air flow rate when no heating or cooling is needed (m3/s)
! - Type of supply fan
! - Name of supply fan
! - Type of heating coil
! - Name of heating coil
! - Type of cooling coil
! - Name of cooling coil
! - Fan placement
! - Supply air fan operating mode schedule

  ZoneHVAC:PackagedTerminalAirConditioner,
    GroundFloorQ1:GX108XMeeting PTAC,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloorQ1:GX108XMeeting PTAC Return,  !- Air Inlet Node Name
    GroundFloorQ1:GX108XMeeting PTAC Supply Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    GroundFloorQ1:GX108XMeeting PTAC Outdoor Air Mixer,  !- Outdoor Air Mixer Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    GroundFloorQ1:GX108XMeeting PTAC Supply Fan,  !- Supply Air Fan Name
    Coil:Heating:Electric,   !- Heating Coil Object Type
    GroundFloorQ1:GX108XMeeting PTAC Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    GroundFloorQ1:GX108XMeeting PTAC DX Cooling Coil,  !- Cooling Coil Name
    DrawThrough,             !- Fan Placement
    Fan operation mode - Cycling;  !- Supply Air Fan Operating Mode Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:DUALDUCT:CONSTANTVOLUME ===========
! - Component name
! - Availability schedule
! - Unit air outlet node
! - Unit hot air inlet node
! - Unit cold air inlet node
! - Maximum air flow rate (m3/s)

  AirTerminal:DualDuct:ConstantVolume,
    GroundFloor:GX100XLobby Dual Duct CAV,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloor:GX100XLobby Dual Duct CAV Supply Outlet,  !- Air Outlet Node Name
    Air Loop - Support areas Zone Splitter 1 Outlet Node 1,  !- Hot Air Inlet Node Name
    Air Loop - Support areas Zone Splitter Outlet Node 1,  !- Cold Air Inlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Unit air outlet node
! - Unit hot air inlet node
! - Unit cold air inlet node
! - Maximum air flow rate (m3/s)

  AirTerminal:DualDuct:ConstantVolume,
    GroundFloorQ1:GX103XCorridor Dual Duct CAV,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloorQ1:GX103XCorridor Dual Duct CAV Supply Outlet,  !- Air Outlet Node Name
    Air Loop - Support areas Zone Splitter 1 Outlet Node 2,  !- Hot Air Inlet Node Name
    Air Loop - Support areas Zone Splitter Outlet Node 2,  !- Cold Air Inlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Unit air outlet node
! - Unit hot air inlet node
! - Unit cold air inlet node
! - Maximum air flow rate (m3/s)

  AirTerminal:DualDuct:ConstantVolume,
    GroundFloorQ1:GX118XCorridor Dual Duct CAV,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloorQ1:GX118XCorridor Dual Duct CAV Supply Outlet,  !- Air Outlet Node Name
    Air Loop - Support areas Zone Splitter 1 Outlet Node 3,  !- Hot Air Inlet Node Name
    Air Loop - Support areas Zone Splitter Outlet Node 3,  !- Cold Air Inlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Unit air outlet node
! - Unit hot air inlet node
! - Unit cold air inlet node
! - Maximum air flow rate (m3/s)

  AirTerminal:DualDuct:ConstantVolume,
    GroundFloorQ1:GX101XLobby Dual Duct CAV,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloorQ1:GX101XLobby Dual Duct CAV Supply Outlet,  !- Air Outlet Node Name
    Air Loop - Support areas Zone Splitter 1 Outlet Node 4,  !- Hot Air Inlet Node Name
    Air Loop - Support areas Zone Splitter Outlet Node 4,  !- Cold Air Inlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Unit air outlet node
! - Unit hot air inlet node
! - Unit cold air inlet node
! - Maximum air flow rate (m3/s)

  AirTerminal:DualDuct:ConstantVolume,
    GroundFloorQ1:GX113XResource Dual Duct CAV,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloorQ1:GX113XResource Dual Duct CAV Supply Outlet,  !- Air Outlet Node Name
    Air Loop - Support areas Zone Splitter 1 Outlet Node 5,  !- Hot Air Inlet Node Name
    Air Loop - Support areas Zone Splitter Outlet Node 5,  !- Cold Air Inlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Unit air outlet node
! - Unit hot air inlet node
! - Unit cold air inlet node
! - Maximum air flow rate (m3/s)

  AirTerminal:DualDuct:ConstantVolume,
    GroundFloorQ1:GX114XWashroom Dual Duct CAV,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloorQ1:GX114XWashroom Dual Duct CAV Supply Outlet,  !- Air Outlet Node Name
    Air Loop - Support areas Zone Splitter 1 Outlet Node 6,  !- Hot Air Inlet Node Name
    Air Loop - Support areas Zone Splitter Outlet Node 6,  !- Cold Air Inlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Unit air outlet node
! - Unit hot air inlet node
! - Unit cold air inlet node
! - Maximum air flow rate (m3/s)

  AirTerminal:DualDuct:ConstantVolume,
    GroundFloorQ1:GX116XToilet Dual Duct CAV,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloorQ1:GX116XToilet Dual Duct CAV Supply Outlet,  !- Air Outlet Node Name
    Air Loop - Support areas Zone Splitter 1 Outlet Node 7,  !- Hot Air Inlet Node Name
    Air Loop - Support areas Zone Splitter Outlet Node 7,  !- Cold Air Inlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Unit air outlet node
! - Unit hot air inlet node
! - Unit cold air inlet node
! - Maximum air flow rate (m3/s)

  AirTerminal:DualDuct:ConstantVolume,
    GroundFloorQ1:GX115XToilet Dual Duct CAV,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloorQ1:GX115XToilet Dual Duct CAV Supply Outlet,  !- Air Outlet Node Name
    Air Loop - Support areas Zone Splitter 1 Outlet Node 8,  !- Hot Air Inlet Node Name
    Air Loop - Support areas Zone Splitter Outlet Node 8,  !- Cold Air Inlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Unit air outlet node
! - Unit hot air inlet node
! - Unit cold air inlet node
! - Maximum air flow rate (m3/s)

  AirTerminal:DualDuct:ConstantVolume,
    GroundFloorQ1:GX102XLobby Dual Duct CAV,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloorQ1:GX102XLobby Dual Duct CAV Supply Outlet,  !- Air Outlet Node Name
    Air Loop - Support areas Zone Splitter 1 Outlet Node 9,  !- Hot Air Inlet Node Name
    Air Loop - Support areas Zone Splitter Outlet Node 9,  !- Cold Air Inlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Unit air outlet node
! - Unit hot air inlet node
! - Unit cold air inlet node
! - Maximum air flow rate (m3/s)

  AirTerminal:DualDuct:ConstantVolume,
    GroundFloorQ1:GX120XOpenOffice Dual Duct CAV,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloorQ1:GX120XOpenOffice Dual Duct CAV Supply Outlet,  !- Air Outlet Node Name
    Air Loop - Office areas Zone Splitter 1 Outlet Node 1,  !- Hot Air Inlet Node Name
    Air Loop - Office areas Zone Splitter Outlet Node 1,  !- Cold Air Inlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Unit air outlet node
! - Unit hot air inlet node
! - Unit cold air inlet node
! - Maximum air flow rate (m3/s)

  AirTerminal:DualDuct:ConstantVolume,
    GroundFloorQ1:GX104XOpenOffice Dual Duct CAV,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloorQ1:GX104XOpenOffice Dual Duct CAV Supply Outlet,  !- Air Outlet Node Name
    Air Loop - Office areas Zone Splitter 1 Outlet Node 2,  !- Hot Air Inlet Node Name
    Air Loop - Office areas Zone Splitter Outlet Node 2,  !- Cold Air Inlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Unit air outlet node
! - Unit hot air inlet node
! - Unit cold air inlet node
! - Maximum air flow rate (m3/s)

  AirTerminal:DualDuct:ConstantVolume,
    GroundFloorQ1:GX107XOpenOffice Dual Duct CAV,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloorQ1:GX107XOpenOffice Dual Duct CAV Supply Outlet,  !- Air Outlet Node Name
    Air Loop - Office areas Zone Splitter 1 Outlet Node 3,  !- Hot Air Inlet Node Name
    Air Loop - Office areas Zone Splitter Outlet Node 3,  !- Cold Air Inlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Unit air outlet node
! - Unit hot air inlet node
! - Unit cold air inlet node
! - Maximum air flow rate (m3/s)

  AirTerminal:DualDuct:ConstantVolume,
    GroundFloorQ1:GX121XOffice Dual Duct CAV,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloorQ1:GX121XOffice Dual Duct CAV Supply Outlet,  !- Air Outlet Node Name
    Air Loop - Office areas Zone Splitter 1 Outlet Node 4,  !- Hot Air Inlet Node Name
    Air Loop - Office areas Zone Splitter Outlet Node 4,  !- Cold Air Inlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Unit air outlet node
! - Unit hot air inlet node
! - Unit cold air inlet node
! - Maximum air flow rate (m3/s)

  AirTerminal:DualDuct:ConstantVolume,
    GroundFloorQ1:GX110XOffice Dual Duct CAV,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloorQ1:GX110XOffice Dual Duct CAV Supply Outlet,  !- Air Outlet Node Name
    Air Loop - Office areas Zone Splitter 1 Outlet Node 5,  !- Hot Air Inlet Node Name
    Air Loop - Office areas Zone Splitter Outlet Node 5,  !- Cold Air Inlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Unit air outlet node
! - Unit hot air inlet node
! - Unit cold air inlet node
! - Maximum air flow rate (m3/s)

  AirTerminal:DualDuct:ConstantVolume,
    GroundFloorQ1:GX109XOffice Dual Duct CAV,  !- Name
    On 24/7,                 !- Availability Schedule Name
    GroundFloorQ1:GX109XOffice Dual Duct CAV Supply Outlet,  !- Air Outlet Node Name
    Air Loop - Office areas Zone Splitter 1 Outlet Node 6,  !- Hot Air Inlet Node Name
    Air Loop - Office areas Zone Splitter Outlet Node 6,  !- Cold Air Inlet Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========
! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction

  ZoneHVAC:AirDistributionUnit,
    GroundFloor:GX100XLobby Dual Duct CAV ADU,  !- Name
    GroundFloor:GX100XLobby Dual Duct CAV Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:ConstantVolume,  !- Air Terminal Object Type
    GroundFloor:GX100XLobby Dual Duct CAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction

  ZoneHVAC:AirDistributionUnit,
    GroundFloorQ1:GX103XCorridor Dual Duct CAV ADU,  !- Name
    GroundFloorQ1:GX103XCorridor Dual Duct CAV Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:ConstantVolume,  !- Air Terminal Object Type
    GroundFloorQ1:GX103XCorridor Dual Duct CAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction

  ZoneHVAC:AirDistributionUnit,
    GroundFloorQ1:GX118XCorridor Dual Duct CAV ADU,  !- Name
    GroundFloorQ1:GX118XCorridor Dual Duct CAV Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:ConstantVolume,  !- Air Terminal Object Type
    GroundFloorQ1:GX118XCorridor Dual Duct CAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction

  ZoneHVAC:AirDistributionUnit,
    GroundFloorQ1:GX101XLobby Dual Duct CAV ADU,  !- Name
    GroundFloorQ1:GX101XLobby Dual Duct CAV Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:ConstantVolume,  !- Air Terminal Object Type
    GroundFloorQ1:GX101XLobby Dual Duct CAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction

  ZoneHVAC:AirDistributionUnit,
    GroundFloorQ1:GX113XResource Dual Duct CAV ADU,  !- Name
    GroundFloorQ1:GX113XResource Dual Duct CAV Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:ConstantVolume,  !- Air Terminal Object Type
    GroundFloorQ1:GX113XResource Dual Duct CAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction

  ZoneHVAC:AirDistributionUnit,
    GroundFloorQ1:GX114XWashroom Dual Duct CAV ADU,  !- Name
    GroundFloorQ1:GX114XWashroom Dual Duct CAV Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:ConstantVolume,  !- Air Terminal Object Type
    GroundFloorQ1:GX114XWashroom Dual Duct CAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction

  ZoneHVAC:AirDistributionUnit,
    GroundFloorQ1:GX116XToilet Dual Duct CAV ADU,  !- Name
    GroundFloorQ1:GX116XToilet Dual Duct CAV Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:ConstantVolume,  !- Air Terminal Object Type
    GroundFloorQ1:GX116XToilet Dual Duct CAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction

  ZoneHVAC:AirDistributionUnit,
    GroundFloorQ1:GX115XToilet Dual Duct CAV ADU,  !- Name
    GroundFloorQ1:GX115XToilet Dual Duct CAV Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:ConstantVolume,  !- Air Terminal Object Type
    GroundFloorQ1:GX115XToilet Dual Duct CAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction

  ZoneHVAC:AirDistributionUnit,
    GroundFloorQ1:GX102XLobby Dual Duct CAV ADU,  !- Name
    GroundFloorQ1:GX102XLobby Dual Duct CAV Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:ConstantVolume,  !- Air Terminal Object Type
    GroundFloorQ1:GX102XLobby Dual Duct CAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction

  ZoneHVAC:AirDistributionUnit,
    GroundFloorQ1:GX120XOpenOffice Dual Duct CAV ADU,  !- Name
    GroundFloorQ1:GX120XOpenOffice Dual Duct CAV Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:ConstantVolume,  !- Air Terminal Object Type
    GroundFloorQ1:GX120XOpenOffice Dual Duct CAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction

  ZoneHVAC:AirDistributionUnit,
    GroundFloorQ1:GX104XOpenOffice Dual Duct CAV ADU,  !- Name
    GroundFloorQ1:GX104XOpenOffice Dual Duct CAV Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:ConstantVolume,  !- Air Terminal Object Type
    GroundFloorQ1:GX104XOpenOffice Dual Duct CAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction

  ZoneHVAC:AirDistributionUnit,
    GroundFloorQ1:GX107XOpenOffice Dual Duct CAV ADU,  !- Name
    GroundFloorQ1:GX107XOpenOffice Dual Duct CAV Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:ConstantVolume,  !- Air Terminal Object Type
    GroundFloorQ1:GX107XOpenOffice Dual Duct CAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction

  ZoneHVAC:AirDistributionUnit,
    GroundFloorQ1:GX121XOffice Dual Duct CAV ADU,  !- Name
    GroundFloorQ1:GX121XOffice Dual Duct CAV Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:ConstantVolume,  !- Air Terminal Object Type
    GroundFloorQ1:GX121XOffice Dual Duct CAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction

  ZoneHVAC:AirDistributionUnit,
    GroundFloorQ1:GX110XOffice Dual Duct CAV ADU,  !- Name
    GroundFloorQ1:GX110XOffice Dual Duct CAV Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:ConstantVolume,  !- Air Terminal Object Type
    GroundFloorQ1:GX110XOffice Dual Duct CAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction

  ZoneHVAC:AirDistributionUnit,
    GroundFloorQ1:GX109XOffice Dual Duct CAV ADU,  !- Name
    GroundFloorQ1:GX109XOffice Dual Duct CAV Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:ConstantVolume,  !- Air Terminal Object Type
    GroundFloorQ1:GX109XOffice Dual Duct CAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========
! - Name
! - Load distribution scheme
! - GroundFloor:GX100XLobby Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule

  ZoneHVAC:EquipmentList,
    GroundFloor:GX100XLobby Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    GroundFloor:GX100XLobby Dual Duct CAV ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - GroundFloorQ1:GX103XCorridor Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule

  ZoneHVAC:EquipmentList,
    GroundFloorQ1:GX103XCorridor Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    GroundFloorQ1:GX103XCorridor Dual Duct CAV ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - GroundFloorQ1:GX118XCorridor Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule

  ZoneHVAC:EquipmentList,
    GroundFloorQ1:GX118XCorridor Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    GroundFloorQ1:GX118XCorridor Dual Duct CAV ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - GroundFloorQ1:GX101XLobby Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule

  ZoneHVAC:EquipmentList,
    GroundFloorQ1:GX101XLobby Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    GroundFloorQ1:GX101XLobby Dual Duct CAV ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - GroundFloorQ1:GX113XResource Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule

  ZoneHVAC:EquipmentList,
    GroundFloorQ1:GX113XResource Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    GroundFloorQ1:GX113XResource Dual Duct CAV ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - GroundFloorQ1:GX114XWashroom Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule

  ZoneHVAC:EquipmentList,
    GroundFloorQ1:GX114XWashroom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    GroundFloorQ1:GX114XWashroom Dual Duct CAV ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - GroundFloorQ1:GX116XToilet Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule

  ZoneHVAC:EquipmentList,
    GroundFloorQ1:GX116XToilet Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    GroundFloorQ1:GX116XToilet Dual Duct CAV ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - GroundFloorQ1:GX115XToilet Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule

  ZoneHVAC:EquipmentList,
    GroundFloorQ1:GX115XToilet Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    GroundFloorQ1:GX115XToilet Dual Duct CAV ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - GroundFloorQ1:GX102XLobby Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule

  ZoneHVAC:EquipmentList,
    GroundFloorQ1:GX102XLobby Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    GroundFloorQ1:GX102XLobby Dual Duct CAV ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - GroundFloorQ1:GX120XOpenOffice Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule

  ZoneHVAC:EquipmentList,
    GroundFloorQ1:GX120XOpenOffice Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    GroundFloorQ1:GX120XOpenOffice Dual Duct CAV ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - GroundFloorQ1:GX104XOpenOffice Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule

  ZoneHVAC:EquipmentList,
    GroundFloorQ1:GX104XOpenOffice Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    GroundFloorQ1:GX104XOpenOffice Dual Duct CAV ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - GroundFloorQ1:GX107XOpenOffice Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule

  ZoneHVAC:EquipmentList,
    GroundFloorQ1:GX107XOpenOffice Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    GroundFloorQ1:GX107XOpenOffice Dual Duct CAV ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - GroundFloorQ1:GX121XOffice Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule

  ZoneHVAC:EquipmentList,
    GroundFloorQ1:GX121XOffice Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    GroundFloorQ1:GX121XOffice Dual Duct CAV ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - GroundFloorQ1:GX110XOffice Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule

  ZoneHVAC:EquipmentList,
    GroundFloorQ1:GX110XOffice Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    GroundFloorQ1:GX110XOffice Dual Duct CAV ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - GroundFloorQ1:GX109XOffice Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule

  ZoneHVAC:EquipmentList,
    GroundFloorQ1:GX109XOffice Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    GroundFloorQ1:GX109XOffice Dual Duct CAV ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - GroundFloorQ1:GX112XLunchroom Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule
! - Zone equipment 1 sequential heating fraction schedule
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
! - Zone equipment 2 sequential cooling fraction schedule
! - Zone equipment 2 sequential heating fraction schedule

  ZoneHVAC:EquipmentList,
    GroundFloorQ1:GX112XLunchroom Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:FourPipeFanCoil,!- Zone Equipment 1 Object Type
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    GroundFloorQ1:GX112XLunchroom Exhaust fan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - GroundFloorQ1:GX119XMeeting Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule

  ZoneHVAC:EquipmentList,
    GroundFloorQ1:GX119XMeeting Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GroundFloorQ1:GX119XMeeting PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - GroundFloorQ1:GX105XMeeting Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule

  ZoneHVAC:EquipmentList,
    GroundFloorQ1:GX105XMeeting Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GroundFloorQ1:GX105XMeeting PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - GroundFloorQ1:GX123XMeeting Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule

  ZoneHVAC:EquipmentList,
    GroundFloorQ1:GX123XMeeting Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GroundFloorQ1:GX123XMeeting PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - GroundFloorQ1:GX108XMeeting Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule

  ZoneHVAC:EquipmentList,
    GroundFloorQ1:GX108XMeeting Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:PackagedTerminalAirConditioner,  !- Zone Equipment 1 Object Type
    GroundFloorQ1:GX108XMeeting PTAC,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========
! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    GroundFloor:GX100XLobby, !- Zone Name
    GroundFloor:GX100XLobby Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloor:GX100XLobby Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloor:GX100XLobby Zone Air Node,  !- Zone Air Node Name
    Air Loop - Support areas Zone Mixer Inlet Node 1;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    GroundFloorQ1:GX103XCorridor,  !- Zone Name
    GroundFloorQ1:GX103XCorridor Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloorQ1:GX103XCorridor Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloorQ1:GX103XCorridor Zone Air Node,  !- Zone Air Node Name
    Air Loop - Support areas Zone Mixer Inlet Node 2;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    GroundFloorQ1:GX118XCorridor,  !- Zone Name
    GroundFloorQ1:GX118XCorridor Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloorQ1:GX118XCorridor Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloorQ1:GX118XCorridor Zone Air Node,  !- Zone Air Node Name
    Air Loop - Support areas Zone Mixer Inlet Node 3;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    GroundFloorQ1:GX101XLobby,  !- Zone Name
    GroundFloorQ1:GX101XLobby Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloorQ1:GX101XLobby Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloorQ1:GX101XLobby Zone Air Node,  !- Zone Air Node Name
    Air Loop - Support areas Zone Mixer Inlet Node 4;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    GroundFloorQ1:GX113XResource,  !- Zone Name
    GroundFloorQ1:GX113XResource Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloorQ1:GX113XResource Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloorQ1:GX113XResource Zone Air Node,  !- Zone Air Node Name
    Air Loop - Support areas Zone Mixer Inlet Node 5;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    GroundFloorQ1:GX114XWashroom,  !- Zone Name
    GroundFloorQ1:GX114XWashroom Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloorQ1:GX114XWashroom Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloorQ1:GX114XWashroom Zone Air Node,  !- Zone Air Node Name
    Air Loop - Support areas Zone Mixer Inlet Node 6;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    GroundFloorQ1:GX116XToilet,  !- Zone Name
    GroundFloorQ1:GX116XToilet Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloorQ1:GX116XToilet Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloorQ1:GX116XToilet Zone Air Node,  !- Zone Air Node Name
    Air Loop - Support areas Zone Mixer Inlet Node 7;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    GroundFloorQ1:GX115XToilet,  !- Zone Name
    GroundFloorQ1:GX115XToilet Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloorQ1:GX115XToilet Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloorQ1:GX115XToilet Zone Air Node,  !- Zone Air Node Name
    Air Loop - Support areas Zone Mixer Inlet Node 8;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    GroundFloorQ1:GX102XLobby,  !- Zone Name
    GroundFloorQ1:GX102XLobby Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloorQ1:GX102XLobby Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloorQ1:GX102XLobby Zone Air Node,  !- Zone Air Node Name
    Air Loop - Support areas Zone Mixer Inlet Node 9;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    GroundFloorQ1:GX120XOpenOffice,  !- Zone Name
    GroundFloorQ1:GX120XOpenOffice Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloorQ1:GX120XOpenOffice Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloorQ1:GX120XOpenOffice Zone Air Node,  !- Zone Air Node Name
    Air Loop - Office areas Zone Mixer Inlet Node 1;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    GroundFloorQ1:GX104XOpenOffice,  !- Zone Name
    GroundFloorQ1:GX104XOpenOffice Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloorQ1:GX104XOpenOffice Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloorQ1:GX104XOpenOffice Zone Air Node,  !- Zone Air Node Name
    Air Loop - Office areas Zone Mixer Inlet Node 2;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    GroundFloorQ1:GX107XOpenOffice,  !- Zone Name
    GroundFloorQ1:GX107XOpenOffice Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloorQ1:GX107XOpenOffice Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloorQ1:GX107XOpenOffice Zone Air Node,  !- Zone Air Node Name
    Air Loop - Office areas Zone Mixer Inlet Node 3;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    GroundFloorQ1:GX121XOffice,  !- Zone Name
    GroundFloorQ1:GX121XOffice Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloorQ1:GX121XOffice Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloorQ1:GX121XOffice Zone Air Node,  !- Zone Air Node Name
    Air Loop - Office areas Zone Mixer Inlet Node 4;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    GroundFloorQ1:GX110XOffice,  !- Zone Name
    GroundFloorQ1:GX110XOffice Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloorQ1:GX110XOffice Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloorQ1:GX110XOffice Zone Air Node,  !- Zone Air Node Name
    Air Loop - Office areas Zone Mixer Inlet Node 5;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    GroundFloorQ1:GX109XOffice,  !- Zone Name
    GroundFloorQ1:GX109XOffice Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloorQ1:GX109XOffice Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    GroundFloorQ1:GX109XOffice Zone Air Node,  !- Zone Air Node Name
    Air Loop - Office areas Zone Mixer Inlet Node 6;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    GroundFloorQ1:GX112XLunchroom,  !- Zone Name
    GroundFloorQ1:GX112XLunchroom Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloorQ1:GX112XLunchroom Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GroundFloorQ1:GX112XLunchroom Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GroundFloorQ1:GX112XLunchroom Zone Air Node,  !- Zone Air Node Name
    GroundFloorQ1:GX112XLunchroom Return Outlet;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    GroundFloorQ1:GX119XMeeting,  !- Zone Name
    GroundFloorQ1:GX119XMeeting Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloorQ1:GX119XMeeting Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GroundFloorQ1:GX119XMeeting Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GroundFloorQ1:GX119XMeeting Zone Air Node,  !- Zone Air Node Name
    GroundFloorQ1:GX119XMeeting Return Outlet;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    GroundFloorQ1:GX105XMeeting,  !- Zone Name
    GroundFloorQ1:GX105XMeeting Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloorQ1:GX105XMeeting Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GroundFloorQ1:GX105XMeeting Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GroundFloorQ1:GX105XMeeting Zone Air Node,  !- Zone Air Node Name
    GroundFloorQ1:GX105XMeeting Return Outlet;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    GroundFloorQ1:GX123XMeeting,  !- Zone Name
    GroundFloorQ1:GX123XMeeting Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloorQ1:GX123XMeeting Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GroundFloorQ1:GX123XMeeting Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GroundFloorQ1:GX123XMeeting Zone Air Node,  !- Zone Air Node Name
    GroundFloorQ1:GX123XMeeting Return Outlet;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    GroundFloorQ1:GX108XMeeting,  !- Zone Name
    GroundFloorQ1:GX108XMeeting Equipment,  !- Zone Conditioning Equipment List Name
    GroundFloorQ1:GX108XMeeting Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    GroundFloorQ1:GX108XMeeting Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    GroundFloorQ1:GX108XMeeting Zone Air Node,  !- Zone Air Node Name
    GroundFloorQ1:GX108XMeeting Return Outlet;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========
! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Air inlet node name
! - Air outlet node name
! - End Use Sub-Category

  Fan:ConstantVolume,
    Air Loop - Support areas AHU Extract Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    600.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Air Loop - Support areas Supply Side Inlet,  !- Air Inlet Node Name
    Air Loop - Support areas AHU Extract Fan Air Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Air inlet node name
! - Air outlet node name
! - End Use Sub-Category

  Fan:ConstantVolume,
    Air Loop - Support areas AHU Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    600.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Air Loop - Support areas AHU Mixed Air Outlet,  !- Air Inlet Node Name
    Air Loop - Support areas AHU Supply Fan Air Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Air inlet node name
! - Air outlet node name
! - End Use Sub-Category

  Fan:ConstantVolume,
    Air Loop - Office areas AHU Extract Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    600.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Air Loop - Office areas Supply Side Inlet,  !- Air Inlet Node Name
    Air Loop - Office areas AHU Extract Fan Air Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Air inlet node name
! - Air outlet node name
! - End Use Sub-Category

  Fan:ConstantVolume,
    Air Loop - Office areas AHU Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    600.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Air Loop - Office areas AHU Mixed Air Outlet,  !- Air Inlet Node Name
    Air Loop - Office areas AHU Supply Fan Air Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Air inlet node name
! - Air outlet node name
! - End Use Sub-Category

  Fan:ConstantVolume,
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Mixed Air Outlet,  !- Air Inlet Node Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========
! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Air inlet node name
! - Air outlet node name
! - Fan power ratio function of speed ratio curve
! - Fan efficiency ratio function of speed ratio curve
! - End Use Sub-Category

  Fan:OnOff,
    GroundFloorQ1:GX119XMeeting PTAC Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    GroundFloorQ1:GX119XMeeting PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    GroundFloorQ1:GX119XMeeting PTAC Supply Outlet,  !- Air Outlet Node Name
    ConstantFanPowerRatioCurve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    ConstantFanEffRatioCurve,!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Air inlet node name
! - Air outlet node name
! - Fan power ratio function of speed ratio curve
! - Fan efficiency ratio function of speed ratio curve
! - End Use Sub-Category

  Fan:OnOff,
    GroundFloorQ1:GX105XMeeting PTAC Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    GroundFloorQ1:GX105XMeeting PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    GroundFloorQ1:GX105XMeeting PTAC Supply Outlet,  !- Air Outlet Node Name
    ConstantFanPowerRatioCurve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    ConstantFanEffRatioCurve,!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Air inlet node name
! - Air outlet node name
! - Fan power ratio function of speed ratio curve
! - Fan efficiency ratio function of speed ratio curve
! - End Use Sub-Category

  Fan:OnOff,
    GroundFloorQ1:GX123XMeeting PTAC Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    GroundFloorQ1:GX123XMeeting PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    GroundFloorQ1:GX123XMeeting PTAC Supply Outlet,  !- Air Outlet Node Name
    ConstantFanPowerRatioCurve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    ConstantFanEffRatioCurve,!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Air inlet node name
! - Air outlet node name
! - Fan power ratio function of speed ratio curve
! - Fan efficiency ratio function of speed ratio curve
! - End Use Sub-Category

  Fan:OnOff,
    GroundFloorQ1:GX108XMeeting PTAC Supply Fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    GroundFloorQ1:GX108XMeeting PTAC Heating Coil Outlet,  !- Air Inlet Node Name
    GroundFloorQ1:GX108XMeeting PTAC Supply Outlet,  !- Air Outlet Node Name
    ConstantFanPowerRatioCurve,  !- Fan Power Ratio Function of Speed Ratio Curve Name
    ConstantFanEffRatioCurve,!- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========
! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Maximum flow rate (m3/s)
! - Air inlet node name
! - Air outlet node name
! - End-use subcategory
! - Flow fraction schedule
! - System availability manager coupling mode

  Fan:ZoneExhaust,
    GroundFloorQ1:GX112XLunchroom Exhaust fan,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.600,                   !- Fan Total Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.1000,                  !- Maximum Flow Rate {m3/s}
    GroundFloorQ1:GX112XLunchroom Exhaust fan Air Inlet,  !- Air Inlet Node Name
    GroundFloorQ1:GX112XLunchroom Exhaust fan Air Outlet,  !- Air Outlet Node Name
    ,                        !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled;                 !- System Availability Manager Coupling Mode

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========
! - Component name
! - Availability schedule
! - Design Water Volume Flow Rate of Coil (m3/s)
! - Design Air Flow Rate of Coil (m3/s)
! - Design Inlet Water Temperature (C)
! - Design Inlet Air Temperature (C)
! - Design Outlet Air Temperature (C)
! - Design Inlet Air Humidity Ratio
! - Design Outlet Air Humidity Ratio
! - Water inlet node name
! - Water outlet node name
! - Air inlet node name
! - Air outlet node name
! - Coil Analysis Type
! - Heat Exchanger Configuration

  Coil:Cooling:Water,
    Air Loop - Support areas Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Air Loop - Support areas Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    Air Loop - Support areas Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    Air Loop - Support areas Cooling Coil Air Inlet Node,  !- Air Inlet Node Name
    Air Loop - Support areas Supply Side Outlet 1,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

! - Component name
! - Availability schedule
! - Design Water Volume Flow Rate of Coil (m3/s)
! - Design Air Flow Rate of Coil (m3/s)
! - Design Inlet Water Temperature (C)
! - Design Inlet Air Temperature (C)
! - Design Outlet Air Temperature (C)
! - Design Inlet Air Humidity Ratio
! - Design Outlet Air Humidity Ratio
! - Water inlet node name
! - Water outlet node name
! - Air inlet node name
! - Air outlet node name
! - Coil Analysis Type
! - Heat Exchanger Configuration

  Coil:Cooling:Water,
    Air Loop - Office areas Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Air Loop - Office areas Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    Air Loop - Office areas Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    Air Loop - Office areas Cooling Coil Air Inlet Node,  !- Air Inlet Node Name
    Air Loop - Office areas Supply Side Outlet 1,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

! - Component name
! - Availability schedule
! - Design Water Volume Flow Rate of Coil (m3/s)
! - Design Air Flow Rate of Coil (m3/s)
! - Design Inlet Water Temperature (C)
! - Design Inlet Air Temperature (C)
! - Design Outlet Air Temperature (C)
! - Design Inlet Air Humidity Ratio
! - Design Outlet Air Humidity Ratio
! - Water inlet node name
! - Water outlet node name
! - Air inlet node name
! - Air outlet node name
! - Coil Analysis Type
! - Heat Exchanger Configuration

  Coil:Cooling:Water,
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Cooling Coil Water Inlet Node,  !- Water Inlet Node Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Cooling Coil Water Outlet Node,  !- Water Outlet Node Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Supply Fan Outlet,  !- Air Inlet Node Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Cooling Coil Outlet,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========
! - Component name
! - Availability schedule
! - Rated total cooling capacity (W)
! - Rated sensible heat ratio
! - Rated COP
! - Rated air flow rate (m3/s)
! - Rated evaporator fan power per volume flow rate (W/(m3/s))
! - Air inlet node name
! - Air outlet node name
! - Total cooling capacity function of temperature curve name
! - Total cooling capacity function of flow fraction curve name
! - Energy input ratio function of temperature curve name
! - Energy input ratio function of flow fraction curve name
! - Part load fraction correlation curve name
! - Minimum outdoor dry-bulb temperature for compressor operation (C)
! - Nominal time for condensate removal to begin (s)
! - Ratio of initial moisture evaporation rate and steady state latent capacity
! - Maximum cycling rate (cycles/hr)
! - Latent capacity time constant (s)
! - Condenser air inlet node name
! - Condenser type
! - Evaporative condenser effectiveness
! - Evaporative condenser air flow rate (m3/s)
! - Evaporative condenser pump rated power consumption (W)
! - Crankcase heater capacity (W)
! - Maximum outdoor dry bulb temperature for crankcase heater operation (C)

  Coil:Cooling:DX:SingleSpeed,
    GroundFloorQ1:GX119XMeeting PTAC DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.0000,                  !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.300000,              !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GroundFloorQ1:GX119XMeeting PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    GroundFloorQ1:GX119XMeeting PTAC DX Cooling Coil Outlet,  !- Air Outlet Node Name
    DXClgCoilTotalClgCapFuncTemperature,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXClgCoilTotalClgCapFuncFlowFraction,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXClgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXClgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    -25.00,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
    0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0.0,                     !- Maximum Cycling Rate {cycles/hr}
    0.0,                     !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.90,                    !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    0.00,                    !- Evaporative Condenser Pump Rated Power Consumption {W}
    0.000,                   !- Crankcase Heater Capacity {W}
    10.00;                   !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

! - Component name
! - Availability schedule
! - Rated total cooling capacity (W)
! - Rated sensible heat ratio
! - Rated COP
! - Rated air flow rate (m3/s)
! - Rated evaporator fan power per volume flow rate (W/(m3/s))
! - Air inlet node name
! - Air outlet node name
! - Total cooling capacity function of temperature curve name
! - Total cooling capacity function of flow fraction curve name
! - Energy input ratio function of temperature curve name
! - Energy input ratio function of flow fraction curve name
! - Part load fraction correlation curve name
! - Minimum outdoor dry-bulb temperature for compressor operation (C)
! - Nominal time for condensate removal to begin (s)
! - Ratio of initial moisture evaporation rate and steady state latent capacity
! - Maximum cycling rate (cycles/hr)
! - Latent capacity time constant (s)
! - Condenser air inlet node name
! - Condenser type
! - Evaporative condenser effectiveness
! - Evaporative condenser air flow rate (m3/s)
! - Evaporative condenser pump rated power consumption (W)
! - Crankcase heater capacity (W)
! - Maximum outdoor dry bulb temperature for crankcase heater operation (C)

  Coil:Cooling:DX:SingleSpeed,
    GroundFloorQ1:GX105XMeeting PTAC DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.0000,                  !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.300000,              !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GroundFloorQ1:GX105XMeeting PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    GroundFloorQ1:GX105XMeeting PTAC DX Cooling Coil Outlet,  !- Air Outlet Node Name
    DXClgCoilTotalClgCapFuncTemperature,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXClgCoilTotalClgCapFuncFlowFraction,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXClgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXClgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    -25.00,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
    0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0.0,                     !- Maximum Cycling Rate {cycles/hr}
    0.0,                     !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.90,                    !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    0.00,                    !- Evaporative Condenser Pump Rated Power Consumption {W}
    0.000,                   !- Crankcase Heater Capacity {W}
    10.00;                   !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

! - Component name
! - Availability schedule
! - Rated total cooling capacity (W)
! - Rated sensible heat ratio
! - Rated COP
! - Rated air flow rate (m3/s)
! - Rated evaporator fan power per volume flow rate (W/(m3/s))
! - Air inlet node name
! - Air outlet node name
! - Total cooling capacity function of temperature curve name
! - Total cooling capacity function of flow fraction curve name
! - Energy input ratio function of temperature curve name
! - Energy input ratio function of flow fraction curve name
! - Part load fraction correlation curve name
! - Minimum outdoor dry-bulb temperature for compressor operation (C)
! - Nominal time for condensate removal to begin (s)
! - Ratio of initial moisture evaporation rate and steady state latent capacity
! - Maximum cycling rate (cycles/hr)
! - Latent capacity time constant (s)
! - Condenser air inlet node name
! - Condenser type
! - Evaporative condenser effectiveness
! - Evaporative condenser air flow rate (m3/s)
! - Evaporative condenser pump rated power consumption (W)
! - Crankcase heater capacity (W)
! - Maximum outdoor dry bulb temperature for crankcase heater operation (C)

  Coil:Cooling:DX:SingleSpeed,
    GroundFloorQ1:GX123XMeeting PTAC DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.0000,                  !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.300000,              !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GroundFloorQ1:GX123XMeeting PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    GroundFloorQ1:GX123XMeeting PTAC DX Cooling Coil Outlet,  !- Air Outlet Node Name
    DXClgCoilTotalClgCapFuncTemperature,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXClgCoilTotalClgCapFuncFlowFraction,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXClgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXClgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    -25.00,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
    0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0.0,                     !- Maximum Cycling Rate {cycles/hr}
    0.0,                     !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.90,                    !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    0.00,                    !- Evaporative Condenser Pump Rated Power Consumption {W}
    0.000,                   !- Crankcase Heater Capacity {W}
    10.00;                   !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

! - Component name
! - Availability schedule
! - Rated total cooling capacity (W)
! - Rated sensible heat ratio
! - Rated COP
! - Rated air flow rate (m3/s)
! - Rated evaporator fan power per volume flow rate (W/(m3/s))
! - Air inlet node name
! - Air outlet node name
! - Total cooling capacity function of temperature curve name
! - Total cooling capacity function of flow fraction curve name
! - Energy input ratio function of temperature curve name
! - Energy input ratio function of flow fraction curve name
! - Part load fraction correlation curve name
! - Minimum outdoor dry-bulb temperature for compressor operation (C)
! - Nominal time for condensate removal to begin (s)
! - Ratio of initial moisture evaporation rate and steady state latent capacity
! - Maximum cycling rate (cycles/hr)
! - Latent capacity time constant (s)
! - Condenser air inlet node name
! - Condenser type
! - Evaporative condenser effectiveness
! - Evaporative condenser air flow rate (m3/s)
! - Evaporative condenser pump rated power consumption (W)
! - Crankcase heater capacity (W)
! - Maximum outdoor dry bulb temperature for crankcase heater operation (C)

  Coil:Cooling:DX:SingleSpeed,
    GroundFloorQ1:GX108XMeeting PTAC DX Cooling Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3.0000,                  !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    773.300000,              !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    GroundFloorQ1:GX108XMeeting PTAC Mixed Air Outlet,  !- Air Inlet Node Name
    GroundFloorQ1:GX108XMeeting PTAC DX Cooling Coil Outlet,  !- Air Outlet Node Name
    DXClgCoilTotalClgCapFuncTemperature,  !- Total Cooling Capacity Function of Temperature Curve Name
    DXClgCoilTotalClgCapFuncFlowFraction,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    DXClgCoilEnergyInputRatioFuncTemperature,  !- Energy Input Ratio Function of Temperature Curve Name
    DXClgCoilEnergyInputRatioFuncFlowFraction,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    DXCoilPartLoadFractionCorrelation,  !- Part Load Fraction Correlation Curve Name
    -25.00,                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
    0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0.0,                     !- Maximum Cycling Rate {cycles/hr}
    0.0,                     !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.90,                    !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    0.00,                    !- Evaporative Condenser Pump Rated Power Consumption {W}
    0.000,                   !- Crankcase Heater Capacity {W}
    10.00;                   !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========
! - Component name
! - Availability schedule
! - U-factor times area value of coil (W/K)
! - Max water flow rate of coil (m3/s)
! - Water inlet node name
! - Water outlet node name
! - Air inlet node name
! - Air outlet node name
! - Coil performance input method
! - Rated capacity (W)
! - Rated inlet water temperature (C)
! - Rated inlet air temperature (C)
! - Rated outlet water temperature (C)
! - Rated outlet air temperature (C)
! - Rated ratio for air and water convection

  Coil:Heating:Water,
    Air Loop - Support areas Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Air Loop - Support areas Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    Air Loop - Support areas Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    Air Loop - Support areas Heating Coil Air Inlet Node,  !- Air Inlet Node Name
    Air Loop - Support areas Supply Side Outlet 2,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

! - Component name
! - Availability schedule
! - U-factor times area value of coil (W/K)
! - Max water flow rate of coil (m3/s)
! - Water inlet node name
! - Water outlet node name
! - Air inlet node name
! - Air outlet node name
! - Coil performance input method
! - Rated capacity (W)
! - Rated inlet water temperature (C)
! - Rated inlet air temperature (C)
! - Rated outlet water temperature (C)
! - Rated outlet air temperature (C)
! - Rated ratio for air and water convection

  Coil:Heating:Water,
    Air Loop - Office areas Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Air Loop - Office areas Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    Air Loop - Office areas Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    Air Loop - Office areas Heating Coil Air Inlet Node,  !- Air Inlet Node Name
    Air Loop - Office areas Supply Side Outlet 2,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

! - Component name
! - Availability schedule
! - U-factor times area value of coil (W/K)
! - Max water flow rate of coil (m3/s)
! - Water inlet node name
! - Water outlet node name
! - Air inlet node name
! - Air outlet node name
! - Coil performance input method
! - Rated capacity (W)
! - Rated inlet water temperature (C)
! - Rated inlet air temperature (C)
! - Rated outlet water temperature (C)
! - Rated outlet air temperature (C)
! - Rated ratio for air and water convection

  Coil:Heating:Water,
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Heating Coil Water Inlet Node,  !- Water Inlet Node Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Heating Coil Water Outlet Node,  !- Water Outlet Node Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Cooling Coil Outlet,  !- Air Inlet Node Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Supply Outlet,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    80.0,                    !- Rated Inlet Water Temperature {C}
    16.0,                    !- Rated Inlet Air Temperature {C}
    70.0,                    !- Rated Outlet Water Temperature {C}
    35.0,                    !- Rated Outlet Air Temperature {C}
    0.50;                    !- Rated Ratio for Air and Water Convection

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========
! - Component name
! - Availability schedule
! - Efficiency (%)
! - Nominal capacity (W)
! - Air inlet node name
! - Air outlet node name
! - Temperature setpoint node name

  Coil:Heating:Electric,
    GroundFloorQ1:GX119XMeeting PTAC Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    1.00,                    !- Efficiency
    autosize,                !- Nominal Capacity {W}
    GroundFloorQ1:GX119XMeeting PTAC DX Cooling Coil Outlet,  !- Air Inlet Node Name
    GroundFloorQ1:GX119XMeeting PTAC Heating Coil Outlet,  !- Air Outlet Node Name
    GroundFloorQ1:GX119XMeeting PTAC Heating Coil Outlet;  !- Temperature Setpoint Node Name

! - Component name
! - Availability schedule
! - Efficiency (%)
! - Nominal capacity (W)
! - Air inlet node name
! - Air outlet node name
! - Temperature setpoint node name

  Coil:Heating:Electric,
    GroundFloorQ1:GX105XMeeting PTAC Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    1.00,                    !- Efficiency
    autosize,                !- Nominal Capacity {W}
    GroundFloorQ1:GX105XMeeting PTAC DX Cooling Coil Outlet,  !- Air Inlet Node Name
    GroundFloorQ1:GX105XMeeting PTAC Heating Coil Outlet,  !- Air Outlet Node Name
    GroundFloorQ1:GX105XMeeting PTAC Heating Coil Outlet;  !- Temperature Setpoint Node Name

! - Component name
! - Availability schedule
! - Efficiency (%)
! - Nominal capacity (W)
! - Air inlet node name
! - Air outlet node name
! - Temperature setpoint node name

  Coil:Heating:Electric,
    GroundFloorQ1:GX123XMeeting PTAC Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    1.00,                    !- Efficiency
    autosize,                !- Nominal Capacity {W}
    GroundFloorQ1:GX123XMeeting PTAC DX Cooling Coil Outlet,  !- Air Inlet Node Name
    GroundFloorQ1:GX123XMeeting PTAC Heating Coil Outlet,  !- Air Outlet Node Name
    GroundFloorQ1:GX123XMeeting PTAC Heating Coil Outlet;  !- Temperature Setpoint Node Name

! - Component name
! - Availability schedule
! - Efficiency (%)
! - Nominal capacity (W)
! - Air inlet node name
! - Air outlet node name
! - Temperature setpoint node name

  Coil:Heating:Electric,
    GroundFloorQ1:GX108XMeeting PTAC Heating Coil,  !- Name
    On 24/7,                 !- Availability Schedule Name
    1.00,                    !- Efficiency
    autosize,                !- Nominal Capacity {W}
    GroundFloorQ1:GX108XMeeting PTAC DX Cooling Coil Outlet,  !- Air Inlet Node Name
    GroundFloorQ1:GX108XMeeting PTAC Heating Coil Outlet,  !- Air Outlet Node Name
    GroundFloorQ1:GX108XMeeting PTAC Heating Coil Outlet;  !- Temperature Setpoint Node Name

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========
! - Controller name
! - Control variable
! - Control action
! - Actuator variable
! - Sensor node name
! - Actuator node name
! - Controller convergence tolerance
! - Maximum actuated flow (m3/s)
! - Minimum actuated flow (m3/s)

  Controller:WaterCoil,
    Air Loop - Support areas Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Air Loop - Support areas Supply Side Outlet 2,  !- Sensor Node Name
    Air Loop - Support areas Heating Coil Water Inlet Node,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0.000000;                !- Minimum Actuated Flow {m3/s}

! - Controller name
! - Control variable
! - Control action
! - Actuator variable
! - Sensor node name
! - Actuator node name
! - Controller convergence tolerance
! - Maximum actuated flow (m3/s)
! - Minimum actuated flow (m3/s)

  Controller:WaterCoil,
    Air Loop - Support areas Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Air Loop - Support areas Supply Side Outlet 1,  !- Sensor Node Name
    Air Loop - Support areas Cooling Coil Water Inlet Node,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0.000000;                !- Minimum Actuated Flow {m3/s}

! - Controller name
! - Control variable
! - Control action
! - Actuator variable
! - Sensor node name
! - Actuator node name
! - Controller convergence tolerance
! - Maximum actuated flow (m3/s)
! - Minimum actuated flow (m3/s)

  Controller:WaterCoil,
    Air Loop - Office areas Heating Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Air Loop - Office areas Supply Side Outlet 2,  !- Sensor Node Name
    Air Loop - Office areas Heating Coil Water Inlet Node,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0.000000;                !- Minimum Actuated Flow {m3/s}

! - Controller name
! - Control variable
! - Control action
! - Actuator variable
! - Sensor node name
! - Actuator node name
! - Controller convergence tolerance
! - Maximum actuated flow (m3/s)
! - Minimum actuated flow (m3/s)

  Controller:WaterCoil,
    Air Loop - Office areas Cooling Coil Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Air Loop - Office areas Supply Side Outlet 1,  !- Sensor Node Name
    Air Loop - Office areas Cooling Coil Water Inlet Node,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0.000000;                !- Minimum Actuated Flow {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========
! - Controller name
! - Controller relief air outlet node
! - Controller return air node
! - Controller mixed air node
! - Controller actuator node
! - Minimum outdoor air flow rate (m3/s)
! - Maximum outdoor air flow rate (m3/s)
! - Economiser control type
! - Economiser control action type
! - Economiser maximum limit dry bulb temperature (C)
! - Economiser maximum limit enthalpy (J/kg)
! - Economiser maximum limit dew point temperature (C)
! - Electronic enthalpy limit curve name
! - Economiser minimum limit dry bulb temperature (C)
! - Lockout type
! - Minimum limit type
! - Minimum outdoor air schedule
! - Minimum fraction of outdoor air schedule
! - Maximum fraction of outdoor air schedule
! - Mechanical ventilation controller
! - Time of day economiser control schedule
! - High humidity control
! - Humidistat control zone name
! - High humidity outdoor air flow ratio
! - Control high indoor humidity based on outdoor humidity ratio
! - Heat recovery by-pass control type

  Controller:OutdoorAir,
    Air Loop - Support areas AHU Outdoor Air Controller,  !- Name
    Air Loop - Support areas AHU Relief Air Outlet,  !- Relief Air Outlet Node Name
    Air Loop - Support areas AHU Extract Fan Air Outlet Node,  !- Return Air Node Name
    Air Loop - Support areas AHU Mixed Air Outlet,  !- Mixed Air Node Name
    Air Loop - Support areas AHU Outdoor Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    26.00,                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    19,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

! - Controller name
! - Controller relief air outlet node
! - Controller return air node
! - Controller mixed air node
! - Controller actuator node
! - Minimum outdoor air flow rate (m3/s)
! - Maximum outdoor air flow rate (m3/s)
! - Economiser control type
! - Economiser control action type
! - Economiser maximum limit dry bulb temperature (C)
! - Economiser maximum limit enthalpy (J/kg)
! - Economiser maximum limit dew point temperature (C)
! - Electronic enthalpy limit curve name
! - Economiser minimum limit dry bulb temperature (C)
! - Lockout type
! - Minimum limit type
! - Minimum outdoor air schedule
! - Minimum fraction of outdoor air schedule
! - Maximum fraction of outdoor air schedule
! - Mechanical ventilation controller
! - Time of day economiser control schedule
! - High humidity control
! - Humidistat control zone name
! - High humidity outdoor air flow ratio
! - Control high indoor humidity based on outdoor humidity ratio
! - Heat recovery by-pass control type

  Controller:OutdoorAir,
    Air Loop - Office areas AHU Outdoor Air Controller,  !- Name
    Air Loop - Office areas AHU Relief Air Outlet,  !- Relief Air Outlet Node Name
    Air Loop - Office areas AHU Extract Fan Air Outlet Node,  !- Return Air Node Name
    Air Loop - Office areas AHU Mixed Air Outlet,  !- Mixed Air Node Name
    Air Loop - Office areas AHU Outdoor Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    26.00,                   !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    19,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========
! - Outside air system controller list
! - Controller 1 object type
! - Controller 1 name

  AirLoopHVAC:ControllerList,
    Air Loop - Support areas AHU Outdoor air Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Air Loop - Support areas AHU Outdoor Air Controller;  !- Controller 1 Name

! - Outside air system controller list
! - Controller 1 object type
! - Controller 1 name

  AirLoopHVAC:ControllerList,
    Air Loop - Office areas AHU Outdoor air Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Air Loop - Office areas AHU Outdoor Air Controller;  !- Controller 1 Name

! - Controller list name
! - Controller 1 type
! - Controller 1 name
! - Controller 2 type
! - Controller 2 name

  AirLoopHVAC:ControllerList,
    Air Loop - Support areas Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Air Loop - Support areas Heating Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Air Loop - Support areas Cooling Coil Controller;  !- Controller 2 Name

! - Controller list name
! - Controller 1 type
! - Controller 1 name
! - Controller 2 type
! - Controller 2 name

  AirLoopHVAC:ControllerList,
    Air Loop - Office areas Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Air Loop - Office areas Heating Coil Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Air Loop - Office areas Cooling Coil Controller;  !- Controller 2 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========
! - Name of loop
! - Controller list name
! - Availability manager list
! - Design supply air flow rate (m3/s)
! - Branch list
! - Connector list
! - Supply side inlet node
! - Demand side outlet node
! - Demand side inlet nodes
! - Supply side outlet nodes

  AirLoopHVAC,
    Air Loop - Support areas,!- Name
    Air Loop - Support areas Controllers,  !- Controller List Name
    Air Loop - Support areas AvailabilityManager List,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop - Support areas Branches,  !- Branch List Name
    Air Loop - Support areas Connectors,  !- Connector List Name
    Air Loop - Support areas Supply Side Inlet,  !- Supply Side Inlet Node Name
    Air Loop - Support areas Demand Side Outlet,  !- Demand Side Outlet Node Name
    Air Loop - Support areas Demand Side Inlet List,  !- Demand Side Inlet Node Names
    Air Loop - Support areas Supply Side Outlet List;  !- Supply Side Outlet Node Names

! - Name of loop
! - Controller list name
! - Availability manager list
! - Design supply air flow rate (m3/s)
! - Branch list
! - Connector list
! - Supply side inlet node
! - Demand side outlet node
! - Demand side inlet nodes
! - Supply side outlet nodes

  AirLoopHVAC,
    Air Loop - Office areas, !- Name
    Air Loop - Office areas Controllers,  !- Controller List Name
    Air Loop - Office areas AvailabilityManager List,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Air Loop - Office areas Branches,  !- Branch List Name
    Air Loop - Office areas Connectors,  !- Connector List Name
    Air Loop - Office areas Supply Side Inlet,  !- Supply Side Inlet Node Name
    Air Loop - Office areas Demand Side Outlet,  !- Demand Side Outlet Node Name
    Air Loop - Office areas Demand Side Inlet List,  !- Demand Side Inlet Node Names
    Air Loop - Office areas Supply Side Outlet List;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========
! - Outside air system equipment list
! - Component 1 object type
! - Component 1 name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop - Support areas AHU Outdoor air Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop - Support areas AHU Outdoor Air Mixer;  !- Component 1 Name

! - Outside air system equipment list
! - Component 1 object type
! - Component 1 name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Air Loop - Office areas AHU Outdoor air Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Air Loop - Office areas AHU Outdoor Air Mixer;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========
! - Outside air system name
! - Outside air system controller list
! - Outside air system equipment list

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop - Support areas AHU Outdoor air system,  !- Name
    Air Loop - Support areas AHU Outdoor air Controller List,  !- Controller List Name
    Air Loop - Support areas AHU Outdoor air Equipment List;  !- Outdoor Air Equipment List Name

! - Outside air system name
! - Outside air system controller list
! - Outside air system equipment list

  AirLoopHVAC:OutdoorAirSystem,
    Air Loop - Office areas AHU Outdoor air system,  !- Name
    Air Loop - Office areas AHU Outdoor air Controller List,  !- Controller List Name
    Air Loop - Office areas AHU Outdoor air Equipment List;  !- Outdoor Air Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========
! - Name of outdoor air mixer
! - Mixed air node name
! - Outdoor air stream node
! - Relief air stream node
! - Return air stream node name

  OutdoorAir:Mixer,
    Air Loop - Support areas AHU Outdoor Air Mixer,  !- Name
    Air Loop - Support areas AHU Mixed Air Outlet,  !- Mixed Air Node Name
    Air Loop - Support areas AHU Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    Air Loop - Support areas AHU Relief Air Outlet,  !- Relief Air Stream Node Name
    Air Loop - Support areas AHU Extract Fan Air Outlet Node;  !- Return Air Stream Node Name

! - Name of outdoor air mixer
! - Mixed air node name
! - Outdoor air stream node
! - Relief air stream node
! - Return air stream node name

  OutdoorAir:Mixer,
    Air Loop - Office areas AHU Outdoor Air Mixer,  !- Name
    Air Loop - Office areas AHU Mixed Air Outlet,  !- Mixed Air Node Name
    Air Loop - Office areas AHU Outdoor Air Inlet,  !- Outdoor Air Stream Node Name
    Air Loop - Office areas AHU Relief Air Outlet,  !- Relief Air Stream Node Name
    Air Loop - Office areas AHU Extract Fan Air Outlet Node;  !- Return Air Stream Node Name

! - Component name
! - Mixed air node
! - Outdoor air stream node
! - Relief air stream node
! - Return air stream node

  OutdoorAir:Mixer,
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Outdoor Air Mixer,  !- Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Mixed Air Outlet,  !- Mixed Air Node Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Air Relief Node Name,  !- Relief Air Stream Node Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Return;  !- Return Air Stream Node Name

! - Component name
! - Mixed air node
! - Outdoor air stream node
! - Relief air stream node
! - Return air stream node

  OutdoorAir:Mixer,
    GroundFloorQ1:GX119XMeeting PTAC Outdoor Air Mixer,  !- Name
    GroundFloorQ1:GX119XMeeting PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    GroundFloorQ1:GX119XMeeting PTAC Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    GroundFloorQ1:GX119XMeeting PTAC Air Relief Node Name,  !- Relief Air Stream Node Name
    GroundFloorQ1:GX119XMeeting PTAC Return;  !- Return Air Stream Node Name

! - Component name
! - Mixed air node
! - Outdoor air stream node
! - Relief air stream node
! - Return air stream node

  OutdoorAir:Mixer,
    GroundFloorQ1:GX105XMeeting PTAC Outdoor Air Mixer,  !- Name
    GroundFloorQ1:GX105XMeeting PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    GroundFloorQ1:GX105XMeeting PTAC Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    GroundFloorQ1:GX105XMeeting PTAC Air Relief Node Name,  !- Relief Air Stream Node Name
    GroundFloorQ1:GX105XMeeting PTAC Return;  !- Return Air Stream Node Name

! - Component name
! - Mixed air node
! - Outdoor air stream node
! - Relief air stream node
! - Return air stream node

  OutdoorAir:Mixer,
    GroundFloorQ1:GX123XMeeting PTAC Outdoor Air Mixer,  !- Name
    GroundFloorQ1:GX123XMeeting PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    GroundFloorQ1:GX123XMeeting PTAC Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    GroundFloorQ1:GX123XMeeting PTAC Air Relief Node Name,  !- Relief Air Stream Node Name
    GroundFloorQ1:GX123XMeeting PTAC Return;  !- Return Air Stream Node Name

! - Component name
! - Mixed air node
! - Outdoor air stream node
! - Relief air stream node
! - Return air stream node

  OutdoorAir:Mixer,
    GroundFloorQ1:GX108XMeeting PTAC Outdoor Air Mixer,  !- Name
    GroundFloorQ1:GX108XMeeting PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    GroundFloorQ1:GX108XMeeting PTAC Outdoor Air Node Name,  !- Outdoor Air Stream Node Name
    GroundFloorQ1:GX108XMeeting PTAC Air Relief Node Name,  !- Relief Air Stream Node Name
    GroundFloorQ1:GX108XMeeting PTAC Return;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========
! - Zone splitter name
! - Inlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name

  AirLoopHVAC:ZoneSplitter,
    Air Loop - Support areas Zone Splitter,  !- Name
    Air Loop - Support areas Demand Side Inlet 1,  !- Inlet Node Name
    Air Loop - Support areas Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    Air Loop - Support areas Zone Splitter Outlet Node 2,  !- Outlet 2 Node Name
    Air Loop - Support areas Zone Splitter Outlet Node 3,  !- Outlet 3 Node Name
    Air Loop - Support areas Zone Splitter Outlet Node 4,  !- Outlet 4 Node Name
    Air Loop - Support areas Zone Splitter Outlet Node 5,  !- Outlet 5 Node Name
    Air Loop - Support areas Zone Splitter Outlet Node 6,  !- Outlet 6 Node Name
    Air Loop - Support areas Zone Splitter Outlet Node 7,  !- Outlet 7 Node Name
    Air Loop - Support areas Zone Splitter Outlet Node 8,  !- Outlet 8 Node Name
    Air Loop - Support areas Zone Splitter Outlet Node 9;  !- Outlet 9 Node Name

! - Zone splitter name
! - Inlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name

  AirLoopHVAC:ZoneSplitter,
    Air Loop - Support areas Zone Splitter 1,  !- Name
    Air Loop - Support areas Demand Side Inlet 2,  !- Inlet Node Name
    Air Loop - Support areas Zone Splitter 1 Outlet Node 1,  !- Outlet 1 Node Name
    Air Loop - Support areas Zone Splitter 1 Outlet Node 2,  !- Outlet 2 Node Name
    Air Loop - Support areas Zone Splitter 1 Outlet Node 3,  !- Outlet 3 Node Name
    Air Loop - Support areas Zone Splitter 1 Outlet Node 4,  !- Outlet 4 Node Name
    Air Loop - Support areas Zone Splitter 1 Outlet Node 5,  !- Outlet 5 Node Name
    Air Loop - Support areas Zone Splitter 1 Outlet Node 6,  !- Outlet 6 Node Name
    Air Loop - Support areas Zone Splitter 1 Outlet Node 7,  !- Outlet 7 Node Name
    Air Loop - Support areas Zone Splitter 1 Outlet Node 8,  !- Outlet 8 Node Name
    Air Loop - Support areas Zone Splitter 1 Outlet Node 9;  !- Outlet 9 Node Name

! - Zone splitter name
! - Inlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name

  AirLoopHVAC:ZoneSplitter,
    Air Loop - Office areas Zone Splitter,  !- Name
    Air Loop - Office areas Demand Side Inlet 1,  !- Inlet Node Name
    Air Loop - Office areas Zone Splitter Outlet Node 1,  !- Outlet 1 Node Name
    Air Loop - Office areas Zone Splitter Outlet Node 2,  !- Outlet 2 Node Name
    Air Loop - Office areas Zone Splitter Outlet Node 3,  !- Outlet 3 Node Name
    Air Loop - Office areas Zone Splitter Outlet Node 4,  !- Outlet 4 Node Name
    Air Loop - Office areas Zone Splitter Outlet Node 5,  !- Outlet 5 Node Name
    Air Loop - Office areas Zone Splitter Outlet Node 6;  !- Outlet 6 Node Name

! - Zone splitter name
! - Inlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name

  AirLoopHVAC:ZoneSplitter,
    Air Loop - Office areas Zone Splitter 1,  !- Name
    Air Loop - Office areas Demand Side Inlet 2,  !- Inlet Node Name
    Air Loop - Office areas Zone Splitter 1 Outlet Node 1,  !- Outlet 1 Node Name
    Air Loop - Office areas Zone Splitter 1 Outlet Node 2,  !- Outlet 2 Node Name
    Air Loop - Office areas Zone Splitter 1 Outlet Node 3,  !- Outlet 3 Node Name
    Air Loop - Office areas Zone Splitter 1 Outlet Node 4,  !- Outlet 4 Node Name
    Air Loop - Office areas Zone Splitter 1 Outlet Node 5,  !- Outlet 5 Node Name
    Air Loop - Office areas Zone Splitter 1 Outlet Node 6;  !- Outlet 6 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========
! - Name of supply path
! - Name of supply path 1 inlet node,
! - Component 1 object type
! - Component 1 object name

  AirLoopHVAC:SupplyPath,
    Air Loop - Support areas Demand Side Supply Path 1,  !- Name
    Air Loop - Support areas Demand Side Inlet 1,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop - Support areas Zone Splitter;  !- Component 1 Name

! - Name of supply path
! - Name of supply path 2 inlet node,
! - Component 1 object type
! - Component 1 object name

  AirLoopHVAC:SupplyPath,
    Air Loop - Support areas Demand Side Supply Path 2,  !- Name
    Air Loop - Support areas Demand Side Inlet 2,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop - Support areas Zone Splitter 1;  !- Component 1 Name

! - Name of supply path
! - Name of supply path 1 inlet node,
! - Component 1 object type
! - Component 1 object name

  AirLoopHVAC:SupplyPath,
    Air Loop - Office areas Demand Side Supply Path 1,  !- Name
    Air Loop - Office areas Demand Side Inlet 1,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop - Office areas Zone Splitter;  !- Component 1 Name

! - Name of supply path
! - Name of supply path 2 inlet node,
! - Component 1 object type
! - Component 1 object name

  AirLoopHVAC:SupplyPath,
    Air Loop - Office areas Demand Side Supply Path 2,  !- Name
    Air Loop - Office areas Demand Side Inlet 2,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop - Office areas Zone Splitter 1;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========
! - Zone mixer name
! - Outlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name

  AirLoopHVAC:ZoneMixer,
    Air Loop - Support areas Zone Mixer,  !- Name
    Air Loop - Support areas Demand Side Outlet,  !- Outlet Node Name
    Air Loop - Support areas Zone Mixer Inlet Node 1,  !- Inlet 1 Node Name
    Air Loop - Support areas Zone Mixer Inlet Node 2,  !- Inlet 2 Node Name
    Air Loop - Support areas Zone Mixer Inlet Node 3,  !- Inlet 3 Node Name
    Air Loop - Support areas Zone Mixer Inlet Node 4,  !- Inlet 4 Node Name
    Air Loop - Support areas Zone Mixer Inlet Node 5,  !- Inlet 5 Node Name
    Air Loop - Support areas Zone Mixer Inlet Node 6,  !- Inlet 6 Node Name
    Air Loop - Support areas Zone Mixer Inlet Node 7,  !- Inlet 7 Node Name
    Air Loop - Support areas Zone Mixer Inlet Node 8,  !- Inlet 8 Node Name
    Air Loop - Support areas Zone Mixer Inlet Node 9;  !- Inlet 9 Node Name

! - Zone mixer name
! - Outlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name

  AirLoopHVAC:ZoneMixer,
    Air Loop - Office areas Zone Mixer,  !- Name
    Air Loop - Office areas Demand Side Outlet,  !- Outlet Node Name
    Air Loop - Office areas Zone Mixer Inlet Node 1,  !- Inlet 1 Node Name
    Air Loop - Office areas Zone Mixer Inlet Node 2,  !- Inlet 2 Node Name
    Air Loop - Office areas Zone Mixer Inlet Node 3,  !- Inlet 3 Node Name
    Air Loop - Office areas Zone Mixer Inlet Node 4,  !- Inlet 4 Node Name
    Air Loop - Office areas Zone Mixer Inlet Node 5,  !- Inlet 5 Node Name
    Air Loop - Office areas Zone Mixer Inlet Node 6;  !- Inlet 6 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========
! - Name of return path
! - Name of return path outlet node
! - Component 1 object type
! - Component 1 object name

  AirLoopHVAC:ReturnPath,
    Air Loop - Support areas Demand Side Return Path,  !- Name
    Air Loop - Support areas Demand Side Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop - Support areas Zone Mixer;  !- Component 1 Name

! - Name of return path
! - Name of return path outlet node
! - Component 1 object type
! - Component 1 object name

  AirLoopHVAC:ReturnPath,
    Air Loop - Office areas Demand Side Return Path,  !- Name
    Air Loop - Office areas Demand Side Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop - Office areas Zone Mixer;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========
! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 2 object type
! - Component 2 name
! - Component 2 inlet node name
! - Component 2 outlet node name
! - Component 3 object type
! - Component 3 name
! - Component 3 inlet node name
! - Component 3 outlet node name

  Branch,
    Air Loop - Support areas AHU Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    Air Loop - Support areas AHU Extract Fan,  !- Component 1 Name
    Air Loop - Support areas Supply Side Inlet,  !- Component 1 Inlet Node Name
    Air Loop - Support areas AHU Extract Fan Air Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    Air Loop - Support areas AHU Outdoor air system,  !- Component 2 Name
    Air Loop - Support areas AHU Extract Fan Air Outlet Node,  !- Component 2 Inlet Node Name
    Air Loop - Support areas AHU Mixed Air Outlet,  !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    Air Loop - Support areas AHU Supply Fan,  !- Component 3 Name
    Air Loop - Support areas AHU Mixed Air Outlet,  !- Component 3 Inlet Node Name
    Air Loop - Support areas AHU Supply Fan Air Outlet Node;  !- Component 3 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    Air Loop - Support areas Cooling Coil Air Loop Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Air Loop - Support areas Cooling Coil,  !- Component 1 Name
    Air Loop - Support areas Cooling Coil Air Inlet Node,  !- Component 1 Inlet Node Name
    Air Loop - Support areas Supply Side Outlet 1;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    Air Loop - Support areas Heating Coil Air Loop Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Air Loop - Support areas Heating Coil,  !- Component 1 Name
    Air Loop - Support areas Heating Coil Air Inlet Node,  !- Component 1 Inlet Node Name
    Air Loop - Support areas Supply Side Outlet 2;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 2 object type
! - Component 2 name
! - Component 2 inlet node name
! - Component 2 outlet node name
! - Component 3 object type
! - Component 3 name
! - Component 3 inlet node name
! - Component 3 outlet node name

  Branch,
    Air Loop - Office areas AHU Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    Air Loop - Office areas AHU Extract Fan,  !- Component 1 Name
    Air Loop - Office areas Supply Side Inlet,  !- Component 1 Inlet Node Name
    Air Loop - Office areas AHU Extract Fan Air Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    Air Loop - Office areas AHU Outdoor air system,  !- Component 2 Name
    Air Loop - Office areas AHU Extract Fan Air Outlet Node,  !- Component 2 Inlet Node Name
    Air Loop - Office areas AHU Mixed Air Outlet,  !- Component 2 Outlet Node Name
    Fan:ConstantVolume,      !- Component 3 Object Type
    Air Loop - Office areas AHU Supply Fan,  !- Component 3 Name
    Air Loop - Office areas AHU Mixed Air Outlet,  !- Component 3 Inlet Node Name
    Air Loop - Office areas AHU Supply Fan Air Outlet Node;  !- Component 3 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    Air Loop - Office areas Cooling Coil Air Loop Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Air Loop - Office areas Cooling Coil,  !- Component 1 Name
    Air Loop - Office areas Cooling Coil Air Inlet Node,  !- Component 1 Inlet Node Name
    Air Loop - Office areas Supply Side Outlet 1;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    Air Loop - Office areas Heating Coil Air Loop Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Air Loop - Office areas Heating Coil,  !- Component 1 Name
    Air Loop - Office areas Heating Coil Air Inlet Node,  !- Component 1 Inlet Node Name
    Air Loop - Office areas Supply Side Outlet 2;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    HW Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    HW Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    HW Loop Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    HW Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Demand Side Bypass Pipe,  !- Component 1 Name
    HW Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    Air Loop - Support areas Heating Coil HW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Air Loop - Support areas Heating Coil,  !- Component 1 Name
    Air Loop - Support areas Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Air Loop - Support areas Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Heating Coil HW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Heating Coil,  !- Component 1 Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    Air Loop - Office areas Heating Coil HW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Air Loop - Office areas Heating Coil,  !- Component 1 Name
    Air Loop - Office areas Heating Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Air Loop - Office areas Heating Coil Water Outlet Node;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    HW Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    HW Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    HW Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    HW Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HW Loop Supply Pump,     !- Component 1 Name
    HW Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    HW Loop Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    HW Loop Supply Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Supply Side Bypass Pipe,  !- Component 1 Name
    HW Loop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HW Loop Supply Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    Boiler HW Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler,                  !- Component 1 Name
    Boiler Water Inlet Node, !- Component 1 Inlet Node Name
    Boiler Water Outlet Node;!- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    HW Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    HW Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    HW Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    CHW Loop Demand Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Demand Side Inlet Branch Pipe,  !- Component 1 Name
    CHW Loop Demand Side Inlet,  !- Component 1 Inlet Node Name
    CHW Loop Demand Side Inlet Branch Pipe Outlet;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    CHW Loop Demand Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Demand Side Bypass Pipe,  !- Component 1 Name
    CHW Loop Demand Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CHW Loop Demand Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    Air Loop - Support areas Cooling Coil CHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Air Loop - Support areas Cooling Coil,  !- Component 1 Name
    Air Loop - Support areas Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Air Loop - Support areas Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Cooling Coil CHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Cooling Coil,  !- Component 1 Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    Air Loop - Office areas Cooling Coil CHW Loop Demand Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Air Loop - Office areas Cooling Coil,  !- Component 1 Name
    Air Loop - Office areas Cooling Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Air Loop - Office areas Cooling Coil Water Outlet Node;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    CHW Loop Demand Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Demand Side Outlet Branch Pipe,  !- Component 1 Name
    CHW Loop Demand Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    CHW Loop Demand Side Outlet;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    CHW Loop Supply Side Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CHW Loop Supply Pump,    !- Component 1 Name
    CHW Loop Supply Side Inlet,  !- Component 1 Inlet Node Name
    CHW Loop Supply Pump Water Outlet Node;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    CHW Loop Supply Side Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Supply Side Bypass Pipe,  !- Component 1 Name
    CHW Loop Supply Side Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CHW Loop Supply Side Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    Chiller CHW Loop Supply Side Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller,                 !- Component 1 Name
    Chiller CHW Inlet Node,  !- Component 1 Inlet Node Name
    Chiller CHW Outlet Node; !- Component 1 Outlet Node Name

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name

  Branch,
    CHW Loop Supply Side Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CHW Loop Supply Side Outlet Branch Pipe,  !- Component 1 Name
    CHW Loop Supply Side Outlet Branch Pipe Inlet,  !- Component 1 Inlet Node Name
    CHW Loop Supply Side Outlet;  !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
! - Name of branch list
! - Name of branch 1
! - Name of branch 2
! - Name of branch 3

  BranchList,
    Air Loop - Support areas Branches,  !- Name
    Air Loop - Support areas AHU Main Branch,  !- Branch 1 Name
    Air Loop - Support areas Cooling Coil Air Loop Branch,  !- Branch 2 Name
    Air Loop - Support areas Heating Coil Air Loop Branch;  !- Branch 3 Name

! - Name of branch list
! - Name of branch 1
! - Name of branch 2
! - Name of branch 3

  BranchList,
    Air Loop - Office areas Branches,  !- Name
    Air Loop - Office areas AHU Main Branch,  !- Branch 1 Name
    Air Loop - Office areas Cooling Coil Air Loop Branch,  !- Branch 2 Name
    Air Loop - Office areas Heating Coil Air Loop Branch;  !- Branch 3 Name

! - Name of branch list
! - Name of branch 1
! - Name of branch 2
! - Name of branch 3
! - Name of branch 4
! - Name of branch 5
! - Name of branch 6

  BranchList,
    HW Loop Demand Side Branches,  !- Name
    HW Loop Demand Side Inlet Branch,  !- Branch 1 Name
    HW Loop Demand Side Bypass Branch,  !- Branch 2 Name
    Air Loop - Support areas Heating Coil HW Loop Demand Side Branch,  !- Branch 3 Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Heating Coil HW Loop Demand Side Branch,  !- Branch 4 Name
    Air Loop - Office areas Heating Coil HW Loop Demand Side Branch,  !- Branch 5 Name
    HW Loop Demand Side Outlet Branch;  !- Branch 6 Name

! - Name of branch list
! - Name of branch 1
! - Name of branch 2
! - Name of branch 3
! - Name of branch 4

  BranchList,
    HW Loop Supply Side Branches,  !- Name
    HW Loop Supply Side Inlet Branch,  !- Branch 1 Name
    HW Loop Supply Side Bypass Branch,  !- Branch 2 Name
    Boiler HW Loop Supply Side Branch,  !- Branch 3 Name
    HW Loop Supply Side Outlet Branch;  !- Branch 4 Name

! - Name of branch list
! - Name of branch 1
! - Name of branch 2
! - Name of branch 3
! - Name of branch 4
! - Name of branch 5
! - Name of branch 6

  BranchList,
    CHW Loop Demand Side Branches,  !- Name
    CHW Loop Demand Side Inlet Branch,  !- Branch 1 Name
    CHW Loop Demand Side Bypass Branch,  !- Branch 2 Name
    Air Loop - Support areas Cooling Coil CHW Loop Demand Side Branch,  !- Branch 3 Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Cooling Coil CHW Loop Demand Side Branch,  !- Branch 4 Name
    Air Loop - Office areas Cooling Coil CHW Loop Demand Side Branch,  !- Branch 5 Name
    CHW Loop Demand Side Outlet Branch;  !- Branch 6 Name

! - Name of branch list
! - Name of branch 1
! - Name of branch 2
! - Name of branch 3
! - Name of branch 4

  BranchList,
    CHW Loop Supply Side Branches,  !- Name
    CHW Loop Supply Side Inlet Branch,  !- Branch 1 Name
    CHW Loop Supply Side Bypass Branch,  !- Branch 2 Name
    Chiller CHW Loop Supply Side Branch,  !- Branch 3 Name
    CHW Loop Supply Side Outlet Branch;  !- Branch 4 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
! - Splitter name
! - Inlet branch name
! - Branch 1
! - Branch 2

  Connector:Splitter,
    Air Loop - Support areas Supply Splitter,  !- Name
    Air Loop - Support areas AHU Main Branch,  !- Inlet Branch Name
    Air Loop - Support areas Cooling Coil Air Loop Branch,  !- Outlet Branch 1 Name
    Air Loop - Support areas Heating Coil Air Loop Branch;  !- Outlet Branch 2 Name

! - Splitter name
! - Inlet branch name
! - Branch 1
! - Branch 2

  Connector:Splitter,
    Air Loop - Office areas Supply Splitter,  !- Name
    Air Loop - Office areas AHU Main Branch,  !- Inlet Branch Name
    Air Loop - Office areas Cooling Coil Air Loop Branch,  !- Outlet Branch 1 Name
    Air Loop - Office areas Heating Coil Air Loop Branch;  !- Outlet Branch 2 Name

! - Splitter name
! - Inlet branch name
! - Branch 1
! - Branch 2
! - Branch 3
! - Branch 4

  Connector:Splitter,
    HW Loop Demand Splitter, !- Name
    HW Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    HW Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    Air Loop - Support areas Heating Coil HW Loop Demand Side Branch,  !- Outlet Branch 2 Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Heating Coil HW Loop Demand Side Branch,  !- Outlet Branch 3 Name
    Air Loop - Office areas Heating Coil HW Loop Demand Side Branch;  !- Outlet Branch 4 Name

! - Splitter name
! - Inlet branch name
! - Branch 1
! - Branch 2

  Connector:Splitter,
    HW Loop Supply Splitter, !- Name
    HW Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    HW Loop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    Boiler HW Loop Supply Side Branch;  !- Outlet Branch 2 Name

! - Splitter name
! - Inlet branch name
! - Branch 1
! - Branch 2
! - Branch 3
! - Branch 4

  Connector:Splitter,
    CHW Loop Demand Splitter,!- Name
    CHW Loop Demand Side Inlet Branch,  !- Inlet Branch Name
    CHW Loop Demand Side Bypass Branch,  !- Outlet Branch 1 Name
    Air Loop - Support areas Cooling Coil CHW Loop Demand Side Branch,  !- Outlet Branch 2 Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Cooling Coil CHW Loop Demand Side Branch,  !- Outlet Branch 3 Name
    Air Loop - Office areas Cooling Coil CHW Loop Demand Side Branch;  !- Outlet Branch 4 Name

! - Splitter name
! - Inlet branch name
! - Branch 1
! - Branch 2

  Connector:Splitter,
    CHW Loop Supply Splitter,!- Name
    CHW Loop Supply Side Inlet Branch,  !- Inlet Branch Name
    CHW Loop Supply Side Bypass Branch,  !- Outlet Branch 1 Name
    Chiller CHW Loop Supply Side Branch;  !- Outlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
! - Mixer name
! - Outlet branch name
! - Branch 1
! - Branch 2
! - Branch 3
! - Branch 4

  Connector:Mixer,
    HW Loop Demand Mixer,    !- Name
    HW Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    Air Loop - Support areas Heating Coil HW Loop Demand Side Branch,  !- Inlet Branch 1 Name
    HW Loop Demand Side Bypass Branch,  !- Inlet Branch 2 Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Heating Coil HW Loop Demand Side Branch,  !- Inlet Branch 3 Name
    Air Loop - Office areas Heating Coil HW Loop Demand Side Branch;  !- Inlet Branch 4 Name

! - Mixer name
! - Outlet branch name
! - Branch 1
! - Branch 2

  Connector:Mixer,
    HW Loop Supply Mixer,    !- Name
    HW Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Boiler HW Loop Supply Side Branch,  !- Inlet Branch 1 Name
    HW Loop Supply Side Bypass Branch;  !- Inlet Branch 2 Name

! - Mixer name
! - Outlet branch name
! - Branch 1
! - Branch 2
! - Branch 3
! - Branch 4

  Connector:Mixer,
    CHW Loop Demand Mixer,   !- Name
    CHW Loop Demand Side Outlet Branch,  !- Outlet Branch Name
    Air Loop - Support areas Cooling Coil CHW Loop Demand Side Branch,  !- Inlet Branch 1 Name
    CHW Loop Demand Side Bypass Branch,  !- Inlet Branch 2 Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Cooling Coil CHW Loop Demand Side Branch,  !- Inlet Branch 3 Name
    Air Loop - Office areas Cooling Coil CHW Loop Demand Side Branch;  !- Inlet Branch 4 Name

! - Mixer name
! - Outlet branch name
! - Branch 1
! - Branch 2

  Connector:Mixer,
    CHW Loop Supply Mixer,   !- Name
    CHW Loop Supply Side Outlet Branch,  !- Outlet Branch Name
    Chiller CHW Loop Supply Side Branch,  !- Inlet Branch 1 Name
    CHW Loop Supply Side Bypass Branch;  !- Inlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
! - Connector list name
! - Connector 1 object type
! - Connector 1 object name

  ConnectorList,
    Air Loop - Support areas Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Air Loop - Support areas Supply Splitter;  !- Connector 1 Name

! - Connector list name
! - Connector 1 object type
! - Connector 1 object name

  ConnectorList,
    Air Loop - Office areas Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Air Loop - Office areas Supply Splitter;  !- Connector 1 Name

! - Connector list name
! - Connector 1 object type
! - Connector 1 object name
! - Connector 2 object type
! - Connector 2 object name

  ConnectorList,
    HW Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW Loop Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW Loop Demand Mixer;    !- Connector 2 Name

! - Connector list name
! - Connector 1 object type
! - Connector 1 object name
! - Connector 2 object type
! - Connector 2 object name

  ConnectorList,
    HW Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HW Loop Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HW Loop Supply Mixer;    !- Connector 2 Name

! - Connector list name
! - Connector 1 object type
! - Connector 1 object name
! - Connector 2 object type
! - Connector 2 object name

  ConnectorList,
    CHW Loop Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CHW Loop Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CHW Loop Demand Mixer;   !- Connector 2 Name

! - Connector list name
! - Connector 1 object type
! - Connector 1 object name
! - Connector 2 object type
! - Connector 2 object name

  ConnectorList,
    CHW Loop Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CHW Loop Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CHW Loop Supply Mixer;   !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========
! - Demand side oulet nodes
! - Demand side inlet node 1
! - Demand side inlet node 2

  NodeList,
    Air Loop - Support areas Demand Side Inlet List,  !- Name
    Air Loop - Support areas Demand Side Inlet 1,  !- Node 1 Name
    Air Loop - Support areas Demand Side Inlet 2;  !- Node 2 Name

! - Supply side oulet nodes
! - Supply side outlet node 1
! - Supply side outlet node 2

  NodeList,
    Air Loop - Support areas Supply Side Outlet List,  !- Name
    Air Loop - Support areas Supply Side Outlet 1,  !- Node 1 Name
    Air Loop - Support areas Supply Side Outlet 2;  !- Node 2 Name

! - Demand side oulet nodes
! - Demand side inlet node 1
! - Demand side inlet node 2

  NodeList,
    Air Loop - Office areas Demand Side Inlet List,  !- Name
    Air Loop - Office areas Demand Side Inlet 1,  !- Node 1 Name
    Air Loop - Office areas Demand Side Inlet 2;  !- Node 2 Name

! - Supply side oulet nodes
! - Supply side outlet node 1
! - Supply side outlet node 2

  NodeList,
    Air Loop - Office areas Supply Side Outlet List,  !- Name
    Air Loop - Office areas Supply Side Outlet 1,  !- Node 1 Name
    Air Loop - Office areas Supply Side Outlet 2;  !- Node 2 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node

  NodeList,
    GroundFloor:GX100XLobby Air Inlet Node List,  !- Name
    GroundFloor:GX100XLobby Dual Duct CAV Supply Outlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node

  NodeList,
    GroundFloorQ1:GX103XCorridor Air Inlet Node List,  !- Name
    GroundFloorQ1:GX103XCorridor Dual Duct CAV Supply Outlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node

  NodeList,
    GroundFloorQ1:GX118XCorridor Air Inlet Node List,  !- Name
    GroundFloorQ1:GX118XCorridor Dual Duct CAV Supply Outlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node

  NodeList,
    GroundFloorQ1:GX101XLobby Air Inlet Node List,  !- Name
    GroundFloorQ1:GX101XLobby Dual Duct CAV Supply Outlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node

  NodeList,
    GroundFloorQ1:GX113XResource Air Inlet Node List,  !- Name
    GroundFloorQ1:GX113XResource Dual Duct CAV Supply Outlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node

  NodeList,
    GroundFloorQ1:GX114XWashroom Air Inlet Node List,  !- Name
    GroundFloorQ1:GX114XWashroom Dual Duct CAV Supply Outlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node

  NodeList,
    GroundFloorQ1:GX116XToilet Air Inlet Node List,  !- Name
    GroundFloorQ1:GX116XToilet Dual Duct CAV Supply Outlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node

  NodeList,
    GroundFloorQ1:GX115XToilet Air Inlet Node List,  !- Name
    GroundFloorQ1:GX115XToilet Dual Duct CAV Supply Outlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node

  NodeList,
    GroundFloorQ1:GX102XLobby Air Inlet Node List,  !- Name
    GroundFloorQ1:GX102XLobby Dual Duct CAV Supply Outlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node

  NodeList,
    GroundFloorQ1:GX120XOpenOffice Air Inlet Node List,  !- Name
    GroundFloorQ1:GX120XOpenOffice Dual Duct CAV Supply Outlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node

  NodeList,
    GroundFloorQ1:GX104XOpenOffice Air Inlet Node List,  !- Name
    GroundFloorQ1:GX104XOpenOffice Dual Duct CAV Supply Outlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node

  NodeList,
    GroundFloorQ1:GX107XOpenOffice Air Inlet Node List,  !- Name
    GroundFloorQ1:GX107XOpenOffice Dual Duct CAV Supply Outlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node

  NodeList,
    GroundFloorQ1:GX121XOffice Air Inlet Node List,  !- Name
    GroundFloorQ1:GX121XOffice Dual Duct CAV Supply Outlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node

  NodeList,
    GroundFloorQ1:GX110XOffice Air Inlet Node List,  !- Name
    GroundFloorQ1:GX110XOffice Dual Duct CAV Supply Outlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node

  NodeList,
    GroundFloorQ1:GX109XOffice Air Inlet Node List,  !- Name
    GroundFloorQ1:GX109XOffice Dual Duct CAV Supply Outlet;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node

  NodeList,
    GroundFloorQ1:GX112XLunchroom Air Inlet Node List,  !- Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Supply Outlet;  !- Node 1 Name

! - Name of zone air exhaust node list
! - Name of zone air exhaust node
! - Name of zone air exhaust node

  NodeList,
    GroundFloorQ1:GX112XLunchroom Air Exhaust Node List,  !- Name
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Return,  !- Node 1 Name
    GroundFloorQ1:GX112XLunchroom Exhaust fan Air Inlet;  !- Node 2 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node

  NodeList,
    GroundFloorQ1:GX119XMeeting Air Inlet Node List,  !- Name
    GroundFloorQ1:GX119XMeeting PTAC Supply Outlet;  !- Node 1 Name

! - Name of zone air exhaust node list
! - Name of zone air exhaust node

  NodeList,
    GroundFloorQ1:GX119XMeeting Air Exhaust Node List,  !- Name
    GroundFloorQ1:GX119XMeeting PTAC Return;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node

  NodeList,
    GroundFloorQ1:GX105XMeeting Air Inlet Node List,  !- Name
    GroundFloorQ1:GX105XMeeting PTAC Supply Outlet;  !- Node 1 Name

! - Name of zone air exhaust node list
! - Name of zone air exhaust node

  NodeList,
    GroundFloorQ1:GX105XMeeting Air Exhaust Node List,  !- Name
    GroundFloorQ1:GX105XMeeting PTAC Return;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node

  NodeList,
    GroundFloorQ1:GX123XMeeting Air Inlet Node List,  !- Name
    GroundFloorQ1:GX123XMeeting PTAC Supply Outlet;  !- Node 1 Name

! - Name of zone air exhaust node list
! - Name of zone air exhaust node

  NodeList,
    GroundFloorQ1:GX123XMeeting Air Exhaust Node List,  !- Name
    GroundFloorQ1:GX123XMeeting PTAC Return;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node

  NodeList,
    GroundFloorQ1:GX108XMeeting Air Inlet Node List,  !- Name
    GroundFloorQ1:GX108XMeeting PTAC Supply Outlet;  !- Node 1 Name

! - Name of zone air exhaust node list
! - Name of zone air exhaust node

  NodeList,
    GroundFloorQ1:GX108XMeeting Air Exhaust Node List,  !- Name
    GroundFloorQ1:GX108XMeeting PTAC Return;  !- Node 1 Name

! - Setpoint node list
! - Setpoint node  1

  NodeList,
    Heating_Air Loop 2 Setpoint Manager Node List,  !- Name
    Air Loop - Support areas Supply Side Outlet 2;  !- Node 1 Name

! - Setpoint node list
! - Setpoint node  1

  NodeList,
    Cooling_Air Loop 2 Setpoint Manager Node List,  !- Name
    Air Loop - Support areas Supply Side Outlet 1;  !- Node 1 Name

! - Setpoint node list
! - Setpoint node  1

  NodeList,
    Heating_Air Loop 1 Setpoint Manager Node List,  !- Name
    Air Loop - Office areas Supply Side Outlet 2;  !- Node 1 Name

! - Setpoint node list
! - Setpoint node  1

  NodeList,
    Cooling_Air Loop 1 Setpoint Manager Node List,  !- Name
    Air Loop - Office areas Supply Side Outlet 1;  !- Node 1 Name

! - Setpoint node list
! - Setpoint node  1

  NodeList,
    HW Loop Setpoint Manager Node List,  !- Name
    HW Loop Supply Side Outlet;  !- Node 1 Name

! - Setpoint node list
! - Setpoint node  1

  NodeList,
    CHW Loop Setpoint Manager Node List,  !- Name
    CHW Loop Supply Side Outlet;  !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========
! - Outside air node

  OutdoorAir:NodeList,
    Air Loop - Support areas AHU Outdoor Air Inlet;  !- Node or NodeList Name 1

! - Outside air node

  OutdoorAir:NodeList,
    Air Loop - Office areas AHU Outdoor Air Inlet;  !- Node or NodeList Name 1

! - Outdoor air condenser node

  OutdoorAir:NodeList,
    Chiller Outdoor Air Condenser Node;  !- Node or NodeList Name 1

! - Outdoor air stream node

  OutdoorAir:NodeList,
    GroundFloorQ1:GX112XLunchroom Fan Coil Unit Outdoor Air Node Name;  !- Node or NodeList Name 1

! - Outdoor air stream node

  OutdoorAir:NodeList,
    GroundFloorQ1:GX119XMeeting PTAC Outdoor Air Node Name;  !- Node or NodeList Name 1

! - Outdoor air stream node

  OutdoorAir:NodeList,
    GroundFloorQ1:GX105XMeeting PTAC Outdoor Air Node Name;  !- Node or NodeList Name 1

! - Outdoor air stream node

  OutdoorAir:NodeList,
    GroundFloorQ1:GX123XMeeting PTAC Outdoor Air Node Name;  !- Node or NodeList Name 1

! - Outdoor air stream node

  OutdoorAir:NodeList,
    GroundFloorQ1:GX108XMeeting PTAC Outdoor Air Node Name;  !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
! - Name of pipe
! - Inlet node name
! - Outlet node name

  Pipe:Adiabatic,
    HW Loop Demand Side Inlet Branch Pipe,  !- Name
    HW Loop Demand Side Inlet,  !- Inlet Node Name
    HW Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

! - Name of pipe
! - Inlet node name
! - Outlet node name

  Pipe:Adiabatic,
    HW Loop Demand Side Bypass Pipe,  !- Name
    HW Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    HW Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

! - Name of pipe
! - Inlet node name
! - Outlet node name

  Pipe:Adiabatic,
    HW Loop Demand Side Outlet Branch Pipe,  !- Name
    HW Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    HW Loop Demand Side Outlet;  !- Outlet Node Name

! - Name of pipe
! - Inlet node name
! - Outlet node name

  Pipe:Adiabatic,
    HW Loop Supply Side Bypass Pipe,  !- Name
    HW Loop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    HW Loop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

! - Name of pipe
! - Inlet node name
! - Outlet node name

  Pipe:Adiabatic,
    HW Loop Supply Side Outlet Branch Pipe,  !- Name
    HW Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    HW Loop Supply Side Outlet;  !- Outlet Node Name

! - Name of pipe
! - Inlet node name
! - Outlet node name

  Pipe:Adiabatic,
    CHW Loop Demand Side Inlet Branch Pipe,  !- Name
    CHW Loop Demand Side Inlet,  !- Inlet Node Name
    CHW Loop Demand Side Inlet Branch Pipe Outlet;  !- Outlet Node Name

! - Name of pipe
! - Inlet node name
! - Outlet node name

  Pipe:Adiabatic,
    CHW Loop Demand Side Bypass Pipe,  !- Name
    CHW Loop Demand Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    CHW Loop Demand Side Bypass Pipe Outlet Node;  !- Outlet Node Name

! - Name of pipe
! - Inlet node name
! - Outlet node name

  Pipe:Adiabatic,
    CHW Loop Demand Side Outlet Branch Pipe,  !- Name
    CHW Loop Demand Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    CHW Loop Demand Side Outlet;  !- Outlet Node Name

! - Name of pipe
! - Inlet node name
! - Outlet node name

  Pipe:Adiabatic,
    CHW Loop Supply Side Bypass Pipe,  !- Name
    CHW Loop Supply Side Bypass Pipe Inlet Node,  !- Inlet Node Name
    CHW Loop Supply Side Bypass Pipe Outlet Node;  !- Outlet Node Name

! - Name of pipe
! - Inlet node name
! - Outlet node name

  Pipe:Adiabatic,
    CHW Loop Supply Side Outlet Branch Pipe,  !- Name
    CHW Loop Supply Side Outlet Branch Pipe Inlet,  !- Inlet Node Name
    CHW Loop Supply Side Outlet;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
! - Component name
! - Water inlet node name
! - Water outlet node name
! - Rated flow rate (m3/s)
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction Of Motor Inefficiencies To Fluid Stream
! - Coefficient 1 of the part load performance curve
! - Coefficient 2 of the part load performance curve
! - Coefficient 3 of the part load performance curve
! - Coefficient 4 of the part load performance curve
! - Minimum flow rate (m3/s)
! - Pump control type

  Pump:VariableSpeed,
    HW Loop Supply Pump,     !- Name
    HW Loop Supply Side Inlet,  !- Inlet Node Name
    HW Loop Supply Pump Water Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    20000.00,                !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

! - Component name
! - Water inlet node name
! - Water outlet node name
! - Rated flow rate (m3/s)
! - Rated pump head (Pa)
! - Rated power consumption (W)
! - Motor efficiency
! - Fraction Of Motor Inefficiencies To Fluid Stream
! - Coefficient 1 of the part load performance curve
! - Coefficient 2 of the part load performance curve
! - Coefficient 3 of the part load performance curve
! - Coefficient 4 of the part load performance curve
! - Minimum flow rate (m3/s)
! - Pump control type

  Pump:VariableSpeed,
    CHW Loop Supply Pump,    !- Name
    CHW Loop Supply Side Inlet,  !- Inlet Node Name
    CHW Loop Supply Pump Water Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    20000.00,                !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.90,                    !- Motor Efficiency
    0.00,                    !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    1.0000,                  !- Coefficient 2 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 3 of the Part Load Performance Curve
    0.0000,                  !- Coefficient 4 of the Part Load Performance Curve
    0.000000,                !- Design Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========
! - Component name
! - Fuel type
! - Nominal capacity (W)
! - Nominal thermal efficiency
! - Efficiency curve temperature evaluation variable
! - Normalised boiler efficiency curve name
! - Maximum design boiler water flow rate (m3/s)
! - Minimum part load ratio
! - Maximum part load ratio
! - Optimum part load ratio
! - Boiler water inlet node
! - Boiler water outlet node
! - Water outlet upper temperature limit (C)
! - Boiler evaporator flow mode
! - Parasitic electric load (W)
! - Sizing factor

  Boiler:HotWater,
    Boiler,                  !- Name
    NaturalGas,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.89,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    CondensingBoilerEff,     !- Normalized Boiler Efficiency Curve Name
    autosize,                !- Design Water Flow Rate {m3/s}
    0.00,                    !- Minimum Part Load Ratio
    1.00,                    !- Maximum Part Load Ratio
    1.00,                    !- Optimum Part Load Ratio
    Boiler Water Inlet Node, !- Boiler Water Inlet Node Name
    Boiler Water Outlet Node,!- Boiler Water Outlet Node Name
    100.0,                   !- Water Outlet Upper Temperature Limit {C}
    NotModulated,            !- Boiler Flow Mode
    25.00,                   !- Parasitic Electric Load {W}
    1.00;                    !- Sizing Factor

!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:EIR ===========
! - Component name
! - Reference capacity (W)
! - Reference COP (W/W)
! - Reference leaving chilled water temperature (C)
! - Reference entering condenser fluid temperature (C)
! - Reference chilled water flow rate (m3/s)
! - Reference condenser water flow rate (m3/s)
! - Cooling capacity function of temperature curve
! - Electric input to cooling output ratio function of temperature curve
! - Electric input to cooling output ratio function of part load ratio curve
! - Minimum part load ratio
! - Maximum part load ratio
! - Optimum part load ratio
! - Minimum unloading ratio
! - Chilled water inlet node
! - Chilled water outlet node
! - Condenser inlet node
! - Condenser outlet node
! - Condenser type
! - Condenser fan power ratio
! - Fraction of compressor electric power rejected by condenser
! - Leaving chilled water temperature limit
! - Chiller evaporator flow mode
! - Design heat recovery water flow rate (m3/s)
! - Heat recovery side inlet node
! - Heat recovery side outlet node
! - Sizing factor
! - Basin heater capacity (W)
! - Basin heater setpoint temperature (C)
! - Basin heater operating schedule name
! - Condenser heat recovery relative capacity function

  Chiller:Electric:EIR,
    Chiller,                 !- Name
    autosize,                !- Reference Capacity {W}
    5.50,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.40,                   !- Reference Entering Condenser Fluid Temperature {C}
    autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    DOE-2 Centrifugal/5.50COP CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    DOE-2 Centrifugal/5.50COP EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    DOE-2 Centrifugal/5.50COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.00,                    !- Maximum Part Load Ratio
    1.00,                    !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chiller CHW Inlet Node,  !- Chilled Water Inlet Node Name
    Chiller CHW Outlet Node, !- Chilled Water Outlet Node Name
    Chiller Outdoor Air Condenser Node,  !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    AirCooled,               !- Condenser Type
    0.00,                    !- Condenser Fan Power Ratio {W/W}
    1.00,                    !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.00,                    !- Leaving Chilled Water Lower Temperature Limit {C}
    NotModulated,            !- Chiller Flow Mode
    0.0,                     !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1.00,                    !- Sizing Factor
    0.00,                    !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    1.00;                    !- Condenser Heat Recovery Relative Capacity Fraction

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
! - Name of loop
! - Fluid type
! - User-defined fluid type
! - Plant equipment operation scheme
! - Loop temperature setpoint node
! - Maximum loop temperature (C)
! - Minimum loop temperature (C)
! - Maximum loop flow rate (m3/s)
! - Minimum loop flow rate (m3/s)
! - Volume of the plant loop (m3)
! - Plant side inlet node
! - Plant side outlet node
! - Plant side branch list name
! - Plant side connector list name
! - Demand side inlet node
! - Demand side outlet node
! - Demand side branch list name
! - Demand side connector list name
! - Load distribution scheme
! - Availability manager list name
! - Plant loop demand calculation scheme
! - Common pipe simulation
! - Pressure simulation type

  PlantLoop,
    HW Loop,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HW Loop Operation,       !- Plant Equipment Operation Scheme Name
    HW Loop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    100.00,                  !- Maximum Loop Temperature {C}
    10.00,                   !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    HW Loop Supply Side Inlet,  !- Plant Side Inlet Node Name
    HW Loop Supply Side Outlet,  !- Plant Side Outlet Node Name
    HW Loop Supply Side Branches,  !- Plant Side Branch List Name
    HW Loop Supply Side Connectors,  !- Plant Side Connector List Name
    HW Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    HW Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    HW Loop Demand Side Branches,  !- Demand Side Branch List Name
    HW Loop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    HW Loop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

! - Name of loop
! - Fluid type
! - User-defined fluid type
! - Plant equipment operation scheme
! - Loop temperature setpoint node
! - Maximum loop temperature (C)
! - Minimum loop temperature (C)
! - Maximum loop flow rate (m3/s)
! - Minimum loop flow rate (m3/s)
! - Volume of the plant loop (m3)
! - Plant side inlet node
! - Plant side outlet node
! - Plant side branch list name
! - Plant side connector list name
! - Demand side inlet node
! - Demand side outlet node
! - Demand side branch list name
! - Demand side connector list name
! - Load distribution scheme
! - Availability manager list name
! - Plant loop demand calculation scheme
! - Common pipe simulation
! - Pressure simulation type

  PlantLoop,
    CHW Loop,                !- Name
    UserDefinedFluidType,    !- Fluid Type
    CHW Loop Glycol Concentration,  !- User Defined Fluid Type
    CHW Loop Operation,      !- Plant Equipment Operation Scheme Name
    CHW Loop Supply Side Outlet,  !- Loop Temperature Setpoint Node Name
    80.00,                   !- Maximum Loop Temperature {C}
    0.00,                    !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.000000,                !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CHW Loop Supply Side Inlet,  !- Plant Side Inlet Node Name
    CHW Loop Supply Side Outlet,  !- Plant Side Outlet Node Name
    CHW Loop Supply Side Branches,  !- Plant Side Branch List Name
    CHW Loop Supply Side Connectors,  !- Plant Side Connector List Name
    CHW Loop Demand Side Inlet,  !- Demand Side Inlet Node Name
    CHW Loop Demand Side Outlet,  !- Demand Side Outlet Node Name
    CHW Loop Demand Side Branches,  !- Demand Side Branch List Name
    CHW Loop Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    CHW Loop AvailabilityManager List,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None;                    !- Pressure Simulation Type

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
! - Range equipment list name 0
! - Equipment 1 object type
! - Equipment 1 name

  PlantEquipmentList,
    HW Loop  Scheme 1 Range 1 Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler;                  !- Equipment 1 Name

! - Range equipment list name 0
! - Equipment 1 object type
! - Equipment 1 name

  PlantEquipmentList,
    CHW Loop Scheme 1 Range 1 Equipment List,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Chiller;                 !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========
! - Name of control scheme
! - Range lower limit 1
! - Range upper limit 1
! - Range equipment list name 1

  PlantEquipmentOperation:CoolingLoad,
    CHW Loop Scheme 1,       !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    CHW Loop Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
! - Name of control scheme
! - Range lower limit 1
! - Range upper limit 1
! - Range equipment list name 1

  PlantEquipmentOperation:HeatingLoad,
    HW Loop Scheme 1,        !- Name
    0.00,                    !- Load Range 1 Lower Limit {W}
    1000000000000000.00,     !- Load Range 1 Upper Limit {W}
    HW Loop  Scheme 1 Range 1 Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
! - Name of plant/condenser equipment operation scheme
! - Control scheme object type 1
! - Name of control scheme 1
! - Control scheme schedule 1

  PlantEquipmentOperationSchemes,
    HW Loop Operation,       !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HW Loop Scheme 1,        !- Control Scheme 1 Name
    On 24/7;                 !- Control Scheme 1 Schedule Name

! - Name of plant/condenser equipment operation scheme
! - Control scheme object type 1
! - Name of control scheme 1
! - Control scheme schedule 1

  PlantEquipmentOperationSchemes,
    CHW Loop Operation,      !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CHW Loop Scheme 1,       !- Control Scheme 1 Name
    On 24/7;                 !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========
! - Air loop availability manager name
! - Air loop availability manager schedule

  AvailabilityManager:Scheduled,
    Air Loop - Support areas Availability,  !- Name
    On 24/7;                 !- Schedule Name

! - Air loop availability manager name
! - Air loop availability manager schedule

  AvailabilityManager:Scheduled,
    Air Loop - Office areas Availability,  !- Name
    On 24/7;                 !- Schedule Name

! - Plant/condenser loop availability manager name
! - Plant/condenser loop availability manager schedule

  AvailabilityManager:Scheduled,
    HW Loop Availability,    !- Name
    On 24/7;                 !- Schedule Name

! - Plant/condenser loop availability manager name
! - Plant/condenser loop availability manager schedule

  AvailabilityManager:Scheduled,
    CHW Loop Availability,   !- Name
    On 24/7;                 !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========
! - Availability manager list name
! - Air loop availability manager type
! - Air loop availability manager name

  AvailabilityManagerAssignmentList,
    Air Loop - Support areas AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop - Support areas Availability;  !- Availability Manager 1 Name

! - Availability manager list name
! - Air loop availability manager type
! - Air loop availability manager name

  AvailabilityManagerAssignmentList,
    Air Loop - Office areas AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Air Loop - Office areas Availability;  !- Availability Manager 1 Name

! - Availability manager list name
! - Plant/condenser loop availability manager type
! - Plant/condenser loop availability manager name

  AvailabilityManagerAssignmentList,
    HW Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    HW Loop Availability;    !- Availability Manager 1 Name

! - Availability manager list name
! - Plant/condenser loop availability manager type
! - Plant/condenser loop availability manager name

  AvailabilityManagerAssignmentList,
    CHW Loop AvailabilityManager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    CHW Loop Availability;   !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
! - Component name
! - Control variable
! - Setpoint schedule
! - Setpoint node list

  SetpointManager:Scheduled,
    Heating_Air Loop 2 Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Ground floor_AC_Heating set point schedule,  !- Schedule Name
    Heating_Air Loop 2 Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

! - Component name
! - Control variable
! - Setpoint schedule
! - Setpoint node list

  SetpointManager:Scheduled,
    Cooling_Air Loop 2 Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Ground floor_AC_Cooling set point schedule,  !- Schedule Name
    Cooling_Air Loop 2 Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

! - Component name
! - Control variable
! - Setpoint schedule
! - Setpoint node list

  SetpointManager:Scheduled,
    Heating_Air Loop 1 Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Ground floor_AC_Heating set point schedule,  !- Schedule Name
    Heating_Air Loop 1 Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

! - Component name
! - Control variable
! - Setpoint schedule
! - Setpoint node list

  SetpointManager:Scheduled,
    Cooling_Air Loop 1 Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Ground floor_AC_Cooling set point schedule,  !- Schedule Name
    Cooling_Air Loop 1 Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

! - Component name
! - Control variable
! - Setpoint schedule
! - Setpoint node list

  SetpointManager:Scheduled,
    HW Loop Setpoint Manager,!- Name
    Temperature,             !- Control Variable
    Hot Water flow set point temperature: Always 80.0 C,  !- Schedule Name
    HW Loop Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

! - Component name
! - Control variable
! - Setpoint schedule
! - Setpoint node list

  SetpointManager:Scheduled,
    CHW Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Chilled water flow set point temperature: Always 6 C,  !- Schedule Name
    CHW Loop Setpoint Manager Node List;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========
! - Name
! - Control variable
! - Reference setpoint node name
! - Fan inlet node name
! - Fan outlet node name
! - Mixed air node name

  SetpointManager:MixedAir,
    Air Loop - Support areas AHU Outdoor air system Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    Air Loop - Support areas Supply Side Outlet 2,  !- Reference Setpoint Node Name
    Air Loop - Support areas AHU Mixed Air Outlet,  !- Fan Inlet Node Name
    Air Loop - Support areas AHU Supply Fan Air Outlet Node,  !- Fan Outlet Node Name
    Air Loop - Support areas AHU Mixed Air Outlet;  !- Setpoint Node or NodeList Name

! - Name
! - Control variable
! - Reference setpoint node name
! - Fan inlet node name
! - Fan outlet node name
! - Mixed air node name

  SetpointManager:MixedAir,
    Air Loop - Office areas AHU Outdoor air system Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    Air Loop - Office areas Supply Side Outlet 2,  !- Reference Setpoint Node Name
    Air Loop - Office areas AHU Mixed Air Outlet,  !- Fan Inlet Node Name
    Air Loop - Office areas AHU Supply Fan Air Outlet Node,  !- Fan Outlet Node Name
    Air Loop - Office areas AHU Mixed Air Outlet;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
! Curve: DOE-2 Centrifugal/5.50COP EIRFPLR

  Curve:Quadratic,
    DOE-2 Centrifugal/5.50COP EIRFPLR,  !- Name
    0.222903,                !- Coefficient1 Constant
    0.313387,                !- Coefficient2 x
    0.463710,                !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! Curve: DXClgCoilTotalClgCapFuncFlowFraction

  Curve:Quadratic,
    DXClgCoilTotalClgCapFuncFlowFraction,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! Curve: DXClgCoilEnergyInputRatioFuncFlowFraction

  Curve:Quadratic,
    DXClgCoilEnergyInputRatioFuncFlowFraction,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! Curve: DXCoilPartLoadFractionCorrelation

  Curve:Quadratic,
    DXCoilPartLoadFractionCorrelation,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! Curve: PumpUseFPLR

  Curve:Quadratic,
    PumpUseFPLR,             !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.15,                    !- Minimum Value of x
    1;                       !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========
! Curve: DefaultFanEffRatioCurve

  Curve:Cubic,
    DefaultFanEffRatioCurve, !- Name
    0.33856828,              !- Coefficient1 Constant
    1.72644131,              !- Coefficient2 x
    -1.49280132,             !- Coefficient3 x**2
    0.42776208,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.3,                     !- Minimum Curve Output
    1.0;                     !- Maximum Curve Output

! Curve: ElectronicEnthalpyCurve

  Curve:Cubic,
    ElectronicEnthalpyCurve, !- Name
    0.01342704,              !- Coefficient1 Constant
    -0.00047892,             !- Coefficient2 x
    0.000053352,             !- Coefficient3 x**2
    -0.0000018103,           !- Coefficient4 x**3
    16.6,                    !- Minimum Value of x
    29.13;                   !- Maximum Value of x

! Curve: SteamUseFPLR

  Curve:Cubic,
    SteamUseFPLR,            !- Name
    0.18892,                 !- Coefficient1 Constant
    0.968044,                !- Coefficient2 x
    1.119202,                !- Coefficient3 x**2
    -.5034,                  !- Coefficient4 x**3
    0.15,                    !- Minimum Value of x
    1;                       !- Maximum Value of x

! Curve: SteamFCondTemp

  Curve:Cubic,
    SteamFCondTemp,          !- Name
    0.712019,                !- Coefficient1 Constant
    -.00478,                 !- Coefficient2 x
    0.000864,                !- Coefficient3 x**2
    -.000013,                !- Coefficient4 x**3
    7,                       !- Minimum Value of x
    30,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: CAPfCOND

  Curve:Cubic,
    CAPfCOND,                !- Name
    0.245507,                !- Coefficient1 Constant
    0.023614,                !- Coefficient2 x
    0.0000278,               !- Coefficient3 x**2
    0.000013,                !- Coefficient4 x**3
    7,                       !- Minimum Value of x
    25,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

! Curve: CAPfEVAP

  Curve:Cubic,
    CAPfEVAP,                !- Name
    0.690571,                !- Coefficient1 Constant
    0.065571,                !- Coefficient2 x
    -.00289,                 !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    4,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

! Curve: ConstFGenCorrTemp

  Curve:Cubic,
    ConstFGenCorrTemp,       !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    20,                      !- Minimum Value of x
    100,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

! Curve: ConstantFanEffRatioCurve

  Curve:Cubic,
    ConstantFanEffRatioCurve,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========
! Curve: DefaultFanPowerRatioCurve

  Curve:Exponent,
    DefaultFanPowerRatioCurve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    3,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.01,                    !- Minimum Curve Output
    1.5;                     !- Maximum Curve Output

! Curve: ConstantFanPowerRatioCurve

  Curve:Exponent,
    ConstantFanPowerRatioCurve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
! Curve: DOE-2 Centrifugal/5.50COP CAPFT

  Curve:Biquadratic,
    DOE-2 Centrifugal/5.50COP CAPFT,  !- Name
    0.257183345,             !- Coefficient1 Constant
    0.038794102,             !- Coefficient2 x
    -0.00021648,             !- Coefficient3 x**2
    0.046738887,             !- Coefficient4 y
    -0.000940235,            !- Coefficient5 y**2
    -0.000342491,            !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0;                    !- Maximum Value of y

! Curve: DOE-2 Centrifugal/5.50COP EIRFT

  Curve:Biquadratic,
    DOE-2 Centrifugal/5.50COP EIRFT,  !- Name
    0.933678591,             !- Coefficient1 Constant
    -0.058199196,            !- Coefficient2 x
    0.00449937,              !- Coefficient3 x**2
    0.002429466,             !- Coefficient4 y
    0.000485893,             !- Coefficient5 y**2
    -0.001214733,            !- Coefficient6 x*y
    5.0,                     !- Minimum Value of x
    10.0,                    !- Maximum Value of x
    24.0,                    !- Minimum Value of y
    35.0;                    !- Maximum Value of y

! Curve: CondensingBoilerEff

  Curve:Biquadratic,
    CondensingBoilerEff,     !- Name
    1.124970374,             !- Coefficient1 Constant
    0.014963852,             !- Coefficient2 x
    -0.02599835,             !- Coefficient3 x**2
    0.0,                     !- Coefficient4 y
    -1.40464E-6,             !- Coefficient5 y**2
    -0.00153624,             !- Coefficient6 x*y
    0.1,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    30.0,                    !- Minimum Value of y
    85.0;                    !- Maximum Value of y

! Curve: DXClgCoilTotalClgCapFuncTemperature

  Curve:Biquadratic,
    DXClgCoilTotalClgCapFuncTemperature,  !- Name
    0.942589311,             !- Coefficient1 Constant
    0.009543362,             !- Coefficient2 x
    0.000683771,             !- Coefficient3 x**2
    -0.011042694,            !- Coefficient4 y
    0.00000524901,           !- Coefficient5 y**2
    -0.00000972002,          !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: DXClgCoilEnergyInputRatioFuncTemperature

  Curve:Biquadratic,
    DXClgCoilEnergyInputRatioFuncTemperature,  !- Name
    0.342362868,             !- Coefficient1 Constant
    0.034879757,             !- Coefficient2 x
    -0.000623606,            !- Coefficient3 x**2
    0.004976467,             !- Coefficient4 y
    0.000437885,             !- Coefficient5 y**2
    -0.000727918,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:GLYCOLCONCENTRATION ===========
! - Glycol concentration name
! - Glycol type
! - User-defined glycol name
! - Glycol concentration

  FluidProperties:GlycolConcentration,
    CHW Loop Glycol Concentration,  !- Name
    EthyleneGlycol,          !- Glycol Type
    ,                        !- User Defined Glycol Name
    0.2500;                  !- Glycol Concentration

!-   ===========  ALL OBJECTS IN CLASS: CURRENCYTYPE ===========

  CurrencyType,
    GBP;                     !- Monetary Unit

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

  Output:Surfaces:List,Details;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

  Output:Variable,Basement:StairXLobbyXLift,Zone Mean Air Temperature,timestep,On;

  Output:Variable,Basement:StairXLobbyXLift,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,Basement:StairXLobbyXLift,Zone Operative Temperature,timestep,On;

  Output:Variable,Basement:StairXLobbyXLift,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloor:1X101XLobby,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloor:1X101XLobby,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloor:1X101XLobby,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloor:1X101XLobby,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloor:Stair1,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloor:Stair1,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloor:Stair1,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloor:Stair1,Zone Air Relative Humidity,timestep,On;

  Output:Variable,BasementQ1:BX113XCorridor,Zone Mean Air Temperature,timestep,On;

  Output:Variable,BasementQ1:BX113XCorridor,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,BasementQ1:BX113XCorridor,Zone Operative Temperature,timestep,On;

  Output:Variable,BasementQ1:BX113XCorridor,Zone Air Relative Humidity,timestep,On;

  Output:Variable,BasementQ1:BX112XToilet,Zone Mean Air Temperature,timestep,On;

  Output:Variable,BasementQ1:BX112XToilet,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,BasementQ1:BX112XToilet,Zone Operative Temperature,timestep,On;

  Output:Variable,BasementQ1:BX112XToilet,Zone Air Relative Humidity,timestep,On;

  Output:Variable,BasementQ1:BikesRack,Zone Mean Air Temperature,timestep,On;

  Output:Variable,BasementQ1:BikesRack,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,BasementQ1:BikesRack,Zone Operative Temperature,timestep,On;

  Output:Variable,BasementQ1:BikesRack,Zone Air Relative Humidity,timestep,On;

  Output:Variable,BasementQ1:BX109XToilet,Zone Mean Air Temperature,timestep,On;

  Output:Variable,BasementQ1:BX109XToilet,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,BasementQ1:BX109XToilet,Zone Operative Temperature,timestep,On;

  Output:Variable,BasementQ1:BX109XToilet,Zone Air Relative Humidity,timestep,On;

  Output:Variable,BasementQ1:BX110XWashroom,Zone Mean Air Temperature,timestep,On;

  Output:Variable,BasementQ1:BX110XWashroom,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,BasementQ1:BX110XWashroom,Zone Operative Temperature,timestep,On;

  Output:Variable,BasementQ1:BX110XWashroom,Zone Air Relative Humidity,timestep,On;

  Output:Variable,BasementQ1:BX111XWashroom,Zone Mean Air Temperature,timestep,On;

  Output:Variable,BasementQ1:BX111XWashroom,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,BasementQ1:BX111XWashroom,Zone Operative Temperature,timestep,On;

  Output:Variable,BasementQ1:BX111XWashroom,Zone Air Relative Humidity,timestep,On;

  Output:Variable,BasementQ1:BX101XInfoPoint,Zone Mean Air Temperature,timestep,On;

  Output:Variable,BasementQ1:BX101XInfoPoint,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,BasementQ1:BX101XInfoPoint,Zone Operative Temperature,timestep,On;

  Output:Variable,BasementQ1:BX101XInfoPoint,Zone Air Relative Humidity,timestep,On;

  Output:Variable,BasementQ1:BX114XEquipmentStore,Zone Mean Air Temperature,timestep,On;

  Output:Variable,BasementQ1:BX114XEquipmentStore,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,BasementQ1:BX114XEquipmentStore,Zone Operative Temperature,timestep,On;

  Output:Variable,BasementQ1:BX114XEquipmentStore,Zone Air Relative Humidity,timestep,On;

  Output:Variable,BasementQ1:BX116XPlantroom,Zone Mean Air Temperature,timestep,On;

  Output:Variable,BasementQ1:BX116XPlantroom,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,BasementQ1:BX116XPlantroom,Zone Operative Temperature,timestep,On;

  Output:Variable,BasementQ1:BX116XPlantroom,Zone Air Relative Humidity,timestep,On;

  Output:Variable,BasementQ1:BX103XArchive,Zone Mean Air Temperature,timestep,On;

  Output:Variable,BasementQ1:BX103XArchive,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,BasementQ1:BX103XArchive,Zone Operative Temperature,timestep,On;

  Output:Variable,BasementQ1:BX103XArchive,Zone Air Relative Humidity,timestep,On;

  Output:Variable,BasementQ1:BX117XUndercroft,Zone Mean Air Temperature,timestep,On;

  Output:Variable,BasementQ1:BX117XUndercroft,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,BasementQ1:BX117XUndercroft,Zone Operative Temperature,timestep,On;

  Output:Variable,BasementQ1:BX117XUndercroft,Zone Air Relative Humidity,timestep,On;

  Output:Variable,BasementQ1:BX104XCorridor,Zone Mean Air Temperature,timestep,On;

  Output:Variable,BasementQ1:BX104XCorridor,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,BasementQ1:BX104XCorridor,Zone Operative Temperature,timestep,On;

  Output:Variable,BasementQ1:BX104XCorridor,Zone Air Relative Humidity,timestep,On;

  Output:Variable,BasementQ1:BX108XMeetingRoom,Zone Mean Air Temperature,timestep,On;

  Output:Variable,BasementQ1:BX108XMeetingRoom,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,BasementQ1:BX108XMeetingRoom,Zone Operative Temperature,timestep,On;

  Output:Variable,BasementQ1:BX108XMeetingRoom,Zone Air Relative Humidity,timestep,On;

  Output:Variable,BasementQ1:BX107XVdCnfrncng,Zone Mean Air Temperature,timestep,On;

  Output:Variable,BasementQ1:BX107XVdCnfrncng,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,BasementQ1:BX107XVdCnfrncng,Zone Operative Temperature,timestep,On;

  Output:Variable,BasementQ1:BX107XVdCnfrncng,Zone Air Relative Humidity,timestep,On;

  Output:Variable,BasementQ1:BX105XMeetingRoom,Zone Mean Air Temperature,timestep,On;

  Output:Variable,BasementQ1:BX105XMeetingRoom,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,BasementQ1:BX105XMeetingRoom,Zone Operative Temperature,timestep,On;

  Output:Variable,BasementQ1:BX105XMeetingRoom,Zone Air Relative Humidity,timestep,On;

  Output:Variable,BasementQ1:BX106XTeaSpace,Zone Mean Air Temperature,timestep,On;

  Output:Variable,BasementQ1:BX106XTeaSpace,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,BasementQ1:BX106XTeaSpace,Zone Operative Temperature,timestep,On;

  Output:Variable,BasementQ1:BX106XTeaSpace,Zone Air Relative Humidity,timestep,On;

  Output:Variable,BasementQ1:BX102XBreakout,Zone Mean Air Temperature,timestep,On;

  Output:Variable,BasementQ1:BX102XBreakout,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,BasementQ1:BX102XBreakout,Zone Operative Temperature,timestep,On;

  Output:Variable,BasementQ1:BX102XBreakout,Zone Air Relative Humidity,timestep,On;

  Output:Variable,BasementQ1:BX115XFurnitureStore,Zone Mean Air Temperature,timestep,On;

  Output:Variable,BasementQ1:BX115XFurnitureStore,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,BasementQ1:BX115XFurnitureStore,Zone Operative Temperature,timestep,On;

  Output:Variable,BasementQ1:BX115XFurnitureStore,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloor:GXL1XLift,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloor:GXL1XLift,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloor:GXL1XLift,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloor:GXL1XLift,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloor:GX100XLobby,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloor:GX100XLobby,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloor:GX100XLobby,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloor:GX100XLobby,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ1:1XL1XLift,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ1:1XL1XLift,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ1:1XL1XLift,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ1:1XL1XLift,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ1:1X100XEnclosedBridge,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ1:1X100XEnclosedBridge,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ1:1X100XEnclosedBridge,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ1:1X100XEnclosedBridge,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ1:1X102XLobby,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ1:1X102XLobby,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ1:1X102XLobby,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ1:1X102XLobby,Zone Air Relative Humidity,timestep,On;

  Output:Variable,BasementQ2:Stair,Zone Mean Air Temperature,timestep,On;

  Output:Variable,BasementQ2:Stair,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,BasementQ2:Stair,Zone Operative Temperature,timestep,On;

  Output:Variable,BasementQ2:Stair,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX103XCorridor,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX103XCorridor,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX103XCorridor,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX103XCorridor,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:Stair2,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:Stair2,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:Stair2,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:Stair2,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX120XOpenOffice,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX120XOpenOffice,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX120XOpenOffice,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX120XOpenOffice,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:Stair1,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:Stair1,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:Stair1,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:Stair1,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX104XOpenOffice,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX104XOpenOffice,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX104XOpenOffice,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX104XOpenOffice,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX112XLunchroom,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX112XLunchroom,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX112XLunchroom,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX112XLunchroom,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX118XCorridor,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX118XCorridor,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX118XCorridor,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX118XCorridor,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX118AXPlant,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX118AXPlant,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX118AXPlant,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX118AXPlant,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX117XPlant,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX117XPlant,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX117XPlant,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX117XPlant,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX119XMeeting,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX119XMeeting,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX119XMeeting,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX119XMeeting,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX101XLobby,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX101XLobby,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX101XLobby,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX101XLobby,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX125XPlant,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX125XPlant,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX125XPlant,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX125XPlant,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX126XPlant,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX126XPlant,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX126XPlant,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX126XPlant,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX127XPlant,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX127XPlant,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX127XPlant,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX127XPlant,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX103BXPlant,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX103BXPlant,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX103BXPlant,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX103BXPlant,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX129XPlant,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX129XPlant,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX129XPlant,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX129XPlant,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX130XPlant,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX130XPlant,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX130XPlant,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX130XPlant,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX103CXPlant,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX103CXPlant,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX103CXPlant,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX103CXPlant,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX103AXPlant,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX103AXPlant,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX103AXPlant,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX103AXPlant,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX105XMeeting,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX105XMeeting,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX105XMeeting,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX105XMeeting,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX113XResource,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX113XResource,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX113XResource,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX113XResource,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX114XWashroom,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX114XWashroom,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX114XWashroom,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX114XWashroom,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX107XOpenOffice,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX107XOpenOffice,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX107XOpenOffice,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX107XOpenOffice,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX116XToilet,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX116XToilet,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX116XToilet,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX116XToilet,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX115XToilet,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX115XToilet,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX115XToilet,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX115XToilet,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX121XOffice,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX121XOffice,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX121XOffice,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX121XOffice,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX110XOffice,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX110XOffice,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX110XOffice,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX110XOffice,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX123XMeeting,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX123XMeeting,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX123XMeeting,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX123XMeeting,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX109XOffice,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX109XOffice,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX109XOffice,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX109XOffice,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX128XPlant,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX128XPlant,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX128XPlant,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX128XPlant,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX108XMeeting,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX108XMeeting,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX108XMeeting,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX108XMeeting,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ1:GX102XLobby,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX102XLobby,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX102XLobby,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ1:GX102XLobby,Zone Air Relative Humidity,timestep,On;

  Output:Variable,GroundFloorQ2:GX111XOpenLinkway,Zone Mean Air Temperature,timestep,On;

  Output:Variable,GroundFloorQ2:GX111XOpenLinkway,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,GroundFloorQ2:GX111XOpenLinkway,Zone Operative Temperature,timestep,On;

  Output:Variable,GroundFloorQ2:GX111XOpenLinkway,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ2:1X119XOpenLinkway,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ2:1X119XOpenLinkway,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ2:1X119XOpenLinkway,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ2:1X119XOpenLinkway,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X117AXPlant,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X117AXPlant,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X117AXPlant,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X117AXPlant,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X118XOffice,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X118XOffice,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X118XOffice,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X118XOffice,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X103XCorridor,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X103XCorridor,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X103XCorridor,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X103XCorridor,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X122XMeeting,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X122XMeeting,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X122XMeeting,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X122XMeeting,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X123XOpenOffice,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X123XOpenOffice,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X123XOpenOffice,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X123XOpenOffice,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X116XToilet,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X116XToilet,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X116XToilet,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X116XToilet,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X120XOffice,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X120XOffice,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X120XOffice,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X120XOffice,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X113XStudents,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X113XStudents,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X113XStudents,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X113XStudents,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X103FXPlant,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X103FXPlant,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X103FXPlant,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X103FXPlant,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X103BXPlant,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X103BXPlant,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X103BXPlant,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X103BXPlant,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X121XMeeting,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X121XMeeting,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X121XMeeting,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X121XMeeting,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X114XWashroom,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X114XWashroom,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X114XWashroom,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X114XWashroom,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X112XOpenOffice,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X112XOpenOffice,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X112XOpenOffice,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X112XOpenOffice,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X117XCorridor,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X117XCorridor,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X117XCorridor,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X117XCorridor,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X124XPlant,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X124XPlant,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X124XPlant,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X124XPlant,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X115XToilet,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X115XToilet,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X115XToilet,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X115XToilet,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X117BXPlant,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X117BXPlant,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X117BXPlant,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X117BXPlant,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X110XMeeting,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X110XMeeting,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X110XMeeting,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X110XMeeting,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X109XMeeting,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X109XMeeting,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X109XMeeting,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X109XMeeting,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X103AXPlant,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X103AXPlant,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X103AXPlant,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X103AXPlant,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X103DXPlant,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X103DXPlant,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X103DXPlant,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X103DXPlant,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X104XOpenOffice,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X104XOpenOffice,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X104XOpenOffice,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X104XOpenOffice,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X103EXPlant,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X103EXPlant,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X103EXPlant,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X103EXPlant,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X105XOffice,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X105XOffice,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X105XOffice,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X105XOffice,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X106XOffice,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X106XOffice,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X106XOffice,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X106XOffice,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X108XOffice,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X108XOffice,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X108XOffice,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X108XOffice,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X107XOffice,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X107XOffice,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X107XOffice,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X107XOffice,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X103GXPlant,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X103GXPlant,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X103GXPlant,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X103GXPlant,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ3:1X103CXPlant,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X103CXPlant,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X103CXPlant,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ3:1X103CXPlant,Zone Air Relative Humidity,timestep,On;

  Output:Variable,FirstFloorQ4:STX02XStair,Zone Mean Air Temperature,timestep,On;

  Output:Variable,FirstFloorQ4:STX02XStair,Zone Mean Radiant Temperature,timestep,On;

  Output:Variable,FirstFloorQ4:STX02XStair,Zone Operative Temperature,timestep,On;

  Output:Variable,FirstFloorQ4:STX02XStair,Zone Air Relative Humidity,timestep,On;

  Output:Variable,Basement:StairXLobbyXLift,Zone Mean Air Temperature,hourly,On;

  Output:Variable,Basement:StairXLobbyXLift,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,Basement:StairXLobbyXLift,Zone Operative Temperature,hourly,On;

  Output:Variable,Basement:StairXLobbyXLift,Zone Air Relative Humidity,hourly,On;

  Output:Variable,FirstFloor:1X101XLobby,Zone Mean Air Temperature,hourly,On;

  Output:Variable,FirstFloor:1X101XLobby,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,FirstFloor:1X101XLobby,Zone Operative Temperature,hourly,On;

  Output:Variable,FirstFloor:1X101XLobby,Zone Air Relative Humidity,hourly,On;

  Output:Variable,FirstFloor:Stair1,Zone Mean Air Temperature,hourly,On;

  Output:Variable,FirstFloor:Stair1,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,FirstFloor:Stair1,Zone Operative Temperature,hourly,On;

  Output:Variable,FirstFloor:Stair1,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BasementQ1:BX113XCorridor,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BasementQ1:BX113XCorridor,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BasementQ1:BX113XCorridor,Zone Operative Temperature,hourly,On;

  Output:Variable,BasementQ1:BX113XCorridor,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BasementQ1:BX112XToilet,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BasementQ1:BX112XToilet,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BasementQ1:BX112XToilet,Zone Operative Temperature,hourly,On;

  Output:Variable,BasementQ1:BX112XToilet,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BasementQ1:BikesRack,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BasementQ1:BikesRack,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BasementQ1:BikesRack,Zone Operative Temperature,hourly,On;

  Output:Variable,BasementQ1:BikesRack,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BasementQ1:BX109XToilet,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BasementQ1:BX109XToilet,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BasementQ1:BX109XToilet,Zone Operative Temperature,hourly,On;

  Output:Variable,BasementQ1:BX109XToilet,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BasementQ1:BX110XWashroom,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BasementQ1:BX110XWashroom,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BasementQ1:BX110XWashroom,Zone Operative Temperature,hourly,On;

  Output:Variable,BasementQ1:BX110XWashroom,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BasementQ1:BX111XWashroom,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BasementQ1:BX111XWashroom,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BasementQ1:BX111XWashroom,Zone Operative Temperature,hourly,On;

  Output:Variable,BasementQ1:BX111XWashroom,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BasementQ1:BX101XInfoPoint,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BasementQ1:BX101XInfoPoint,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BasementQ1:BX101XInfoPoint,Zone Operative Temperature,hourly,On;

  Output:Variable,BasementQ1:BX101XInfoPoint,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BasementQ1:BX114XEquipmentStore,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BasementQ1:BX114XEquipmentStore,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BasementQ1:BX114XEquipmentStore,Zone Operative Temperature,hourly,On;

  Output:Variable,BasementQ1:BX114XEquipmentStore,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BasementQ1:BX116XPlantroom,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BasementQ1:BX116XPlantroom,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BasementQ1:BX116XPlantroom,Zone Operative Temperature,hourly,On;

  Output:Variable,BasementQ1:BX116XPlantroom,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BasementQ1:BX103XArchive,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BasementQ1:BX103XArchive,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BasementQ1:BX103XArchive,Zone Operative Temperature,hourly,On;

  Output:Variable,BasementQ1:BX103XArchive,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BasementQ1:BX117XUndercroft,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BasementQ1:BX117XUndercroft,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BasementQ1:BX117XUndercroft,Zone Operative Temperature,hourly,On;

  Output:Variable,BasementQ1:BX117XUndercroft,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BasementQ1:BX104XCorridor,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BasementQ1:BX104XCorridor,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BasementQ1:BX104XCorridor,Zone Operative Temperature,hourly,On;

  Output:Variable,BasementQ1:BX104XCorridor,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BasementQ1:BX108XMeetingRoom,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BasementQ1:BX108XMeetingRoom,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BasementQ1:BX108XMeetingRoom,Zone Operative Temperature,hourly,On;

  Output:Variable,BasementQ1:BX108XMeetingRoom,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BasementQ1:BX107XVdCnfrncng,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BasementQ1:BX107XVdCnfrncng,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BasementQ1:BX107XVdCnfrncng,Zone Operative Temperature,hourly,On;

  Output:Variable,BasementQ1:BX107XVdCnfrncng,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BasementQ1:BX105XMeetingRoom,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BasementQ1:BX105XMeetingRoom,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BasementQ1:BX105XMeetingRoom,Zone Operative Temperature,hourly,On;

  Output:Variable,BasementQ1:BX105XMeetingRoom,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BasementQ1:BX106XTeaSpace,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BasementQ1:BX106XTeaSpace,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BasementQ1:BX106XTeaSpace,Zone Operative Temperature,hourly,On;

  Output:Variable,BasementQ1:BX106XTeaSpace,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BasementQ1:BX102XBreakout,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BasementQ1:BX102XBreakout,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BasementQ1:BX102XBreakout,Zone Operative Temperature,hourly,On;

  Output:Variable,BasementQ1:BX102XBreakout,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BasementQ1:BX115XFurnitureStore,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BasementQ1:BX115XFurnitureStore,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BasementQ1:BX115XFurnitureStore,Zone Operative Temperature,hourly,On;

  Output:Variable,BasementQ1:BX115XFurnitureStore,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloor:GXL1XLift,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloor:GXL1XLift,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,GroundFloor:GXL1XLift,Zone Operative Temperature,hourly,On;

  Output:Variable,GroundFloor:GXL1XLift,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloor:GX100XLobby,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloor:GX100XLobby,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,GroundFloor:GX100XLobby,Zone Operative Temperature,hourly,On;

  Output:Variable,GroundFloor:GX100XLobby,Zone Air Relative Humidity,hourly,On;

  Output:Variable,FirstFloorQ1:1XL1XLift,Zone Mean Air Temperature,hourly,On;

  Output:Variable,FirstFloorQ1:1XL1XLift,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,FirstFloorQ1:1XL1XLift,Zone Operative Temperature,hourly,On;

  Output:Variable,FirstFloorQ1:1XL1XLift,Zone Air Relative Humidity,hourly,On;

  Output:Variable,FirstFloorQ1:1X100XEnclosedBridge,Zone Mean Air Temperature,hourly,On;

  Output:Variable,FirstFloorQ1:1X100XEnclosedBridge,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,FirstFloorQ1:1X100XEnclosedBridge,Zone Operative Temperature,hourly,On;

  Output:Variable,FirstFloorQ1:1X100XEnclosedBridge,Zone Air Relative Humidity,hourly,On;

  Output:Variable,FirstFloorQ1:1X102XLobby,Zone Mean Air Temperature,hourly,On;

  Output:Variable,FirstFloorQ1:1X102XLobby,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,FirstFloorQ1:1X102XLobby,Zone Operative Temperature,hourly,On;

  Output:Variable,FirstFloorQ1:1X102XLobby,Zone Air Relative Humidity,hourly,On;

  Output:Variable,BasementQ2:Stair,Zone Mean Air Temperature,hourly,On;

  Output:Variable,BasementQ2:Stair,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,BasementQ2:Stair,Zone Operative Temperature,hourly,On;

  Output:Variable,BasementQ2:Stair,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloorQ1:GX103XCorridor,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX103XCorridor,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX103XCorridor,Zone Operative Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX103XCorridor,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloorQ1:Stair2,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:Stair2,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:Stair2,Zone Operative Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:Stair2,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloorQ1:GX120XOpenOffice,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX120XOpenOffice,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX120XOpenOffice,Zone Operative Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX120XOpenOffice,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloorQ1:Stair1,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:Stair1,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:Stair1,Zone Operative Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:Stair1,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloorQ1:GX104XOpenOffice,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX104XOpenOffice,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX104XOpenOffice,Zone Operative Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX104XOpenOffice,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloorQ1:GX112XLunchroom,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX112XLunchroom,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX112XLunchroom,Zone Operative Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX112XLunchroom,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloorQ1:GX118XCorridor,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX118XCorridor,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX118XCorridor,Zone Operative Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX118XCorridor,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloorQ1:GX118AXPlant,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX118AXPlant,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX118AXPlant,Zone Operative Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX118AXPlant,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloorQ1:GX117XPlant,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX117XPlant,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX117XPlant,Zone Operative Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX117XPlant,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloorQ1:GX119XMeeting,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX119XMeeting,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX119XMeeting,Zone Operative Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX119XMeeting,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloorQ1:GX101XLobby,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX101XLobby,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX101XLobby,Zone Operative Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX101XLobby,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloorQ1:GX125XPlant,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX125XPlant,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX125XPlant,Zone Operative Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX125XPlant,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloorQ1:GX126XPlant,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX126XPlant,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX126XPlant,Zone Operative Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX126XPlant,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloorQ1:GX127XPlant,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX127XPlant,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX127XPlant,Zone Operative Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX127XPlant,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloorQ1:GX103BXPlant,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX103BXPlant,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX103BXPlant,Zone Operative Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX103BXPlant,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloorQ1:GX129XPlant,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX129XPlant,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX129XPlant,Zone Operative Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX129XPlant,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloorQ1:GX130XPlant,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX130XPlant,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX130XPlant,Zone Operative Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX130XPlant,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloorQ1:GX103CXPlant,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX103CXPlant,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX103CXPlant,Zone Operative Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX103CXPlant,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloorQ1:GX103AXPlant,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX103AXPlant,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX103AXPlant,Zone Operative Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX103AXPlant,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloorQ1:GX105XMeeting,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX105XMeeting,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX105XMeeting,Zone Operative Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX105XMeeting,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloorQ1:GX113XResource,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX113XResource,Zone Mean Radiant Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX113XResource,Zone Operative Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX113XResource,Zone Air Relative Humidity,hourly,On;

  Output:Variable,GroundFloorQ1:GX114XWashroom,Zone Mean Air Temperature,hourly,On;

  Output:Variable,GroundFloorQ1:GX114XWashroom,Zone Mean Radiant Temperature,hourly,On;

