!-Generator IDFEditor 1.53
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.6;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    unnamed,                 !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    FullExteriorWithReflections,  !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    30,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Sydney,                  !- Name
    -33,                     !- Latitude {deg}
    151,                     !- Longitude {deg}
    11,                      !- Time Zone {hr}
    0;                       !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill Ann Clg .4% Condns DB=>MWB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.7,                    !- Maximum Dry-Bulb Temperature {C}
    8.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    19.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    3.35,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill Ann Clg .4% Condns DP=>MDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    24.9,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    21.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    3.35,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill Ann Clg .4% Condns Enth=>MDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.6,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    68500,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    3.35,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill Ann Clg .4% Condns WB=>MDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.4,                    !- Maximum Dry-Bulb Temperature {C}
    7.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    3.35,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill Ann Htg 99.6% Condns DB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    7.2,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    7.2,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    6.71,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    16.1,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -2.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    6.71,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill April .4% Condns DB=>MCWB,  !- Name
    4,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.9,                    !- Maximum Dry-Bulb Temperature {C}
    7.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill April .4% Condns WB=>MCDB,  !- Name
    4,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    24.4,                    !- Maximum Dry-Bulb Temperature {C}
    7.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    20.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill August .4% Condns DB=>MCWB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    24.7,                    !- Maximum Dry-Bulb Temperature {C}
    8.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    13.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill August .4% Condns WB=>MCDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    20.7,                    !- Maximum Dry-Bulb Temperature {C}
    8.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    16.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill December .4% Condns DB=>MCWB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.9,                    !- Maximum Dry-Bulb Temperature {C}
    6.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    19,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill December .4% Condns WB=>MCDB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.5,                    !- Maximum Dry-Bulb Temperature {C}
    6.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill February .4% Condns DB=>MCWB,  !- Name
    2,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33,                      !- Maximum Dry-Bulb Temperature {C}
    5.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill February .4% Condns WB=>MCDB,  !- Name
    2,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.6,                    !- Maximum Dry-Bulb Temperature {C}
    5.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    24.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill January .4% Condns DB=>MCWB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    35.1,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    20.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill January .4% Condns WB=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.4,                    !- Maximum Dry-Bulb Temperature {C}
    6,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill July .4% Condns DB=>MCWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    22.2,                    !- Maximum Dry-Bulb Temperature {C}
    7.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    13.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill July .4% Condns WB=>MCDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    19.1,                    !- Maximum Dry-Bulb Temperature {C}
    7.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill June .4% Condns DB=>MCWB,  !- Name
    6,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    21.3,                    !- Maximum Dry-Bulb Temperature {C}
    7,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    14.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill June .4% Condns WB=>MCDB,  !- Name
    6,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    19.2,                    !- Maximum Dry-Bulb Temperature {C}
    7,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    16.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill March .4% Condns DB=>MCWB,  !- Name
    3,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    30.6,                    !- Maximum Dry-Bulb Temperature {C}
    6.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    20.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill March .4% Condns WB=>MCDB,  !- Name
    3,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    26.6,                    !- Maximum Dry-Bulb Temperature {C}
    6.2,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    22.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill May .4% Condns DB=>MCWB,  !- Name
    5,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.2,                    !- Maximum Dry-Bulb Temperature {C}
    7.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    16,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill May .4% Condns WB=>MCDB,  !- Name
    5,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    21,                      !- Maximum Dry-Bulb Temperature {C}
    7.6,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill November .4% Condns DB=>MCWB,  !- Name
    11,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.8,                    !- Maximum Dry-Bulb Temperature {C}
    6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill November .4% Condns WB=>MCDB,  !- Name
    11,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.3,                    !- Maximum Dry-Bulb Temperature {C}
    6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill October .4% Condns DB=>MCWB,  !- Name
    10,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.8,                    !- Maximum Dry-Bulb Temperature {C}
    7.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill October .4% Condns WB=>MCDB,  !- Name
    10,                      !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.7,                    !- Maximum Dry-Bulb Temperature {C}
    7.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    20.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill September .4% Condns DB=>MCWB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29.4,                    !- Maximum Dry-Bulb Temperature {C}
    8.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    16,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Sydney.Obs-Observatory.Hill September .4% Condns WB=>MCDB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    23.9,                    !- Maximum Dry-Bulb Temperature {C}
    8.4,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100845,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2006,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2006,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Activity Level,          !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Classroom_194e9be4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Gathering_10_73942231 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Gathering_1_9c9a8d48 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Gathering_2_082fe506 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Gathering_3_ca57b815 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Gathering_4_16811755 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Gathering_5_0c328738 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Gathering_6_5f594be5 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Gathering_7_15463a30 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Gathering_8_82d05a73 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Gathering_9_c0303ce9 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Lab_1_5045f1e1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Lab_2_5b5ddf16 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Lab_3_f753e109 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_10_878a6398 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_11_963340c0 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_12_30b5764e Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_13_77bc369e Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_14_21a20380 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_15_2fc2a2ee Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_16_f026e725 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_17_ab032ebf Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_18_811d692b Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_19_e1231e4d Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_1_9418702d Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_20_bbc5f63d Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_21_7018d325 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_22_d89b3aab Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_23_b7b9b1e6 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_24_3cf1a2a2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_25_806bad0c Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_26_148adce4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_27_bf4cd343 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_28_10400e3d Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_29_67cce044 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_2_8028712a Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_30_4ed768eb Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_31_607c4a88 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_32_aceeca8f Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_33_cb0ab608 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_34_00be1b38 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_35_aa41693b Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_36_ecbb7077 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_37_08659569 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_38_8437a82d Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_39_a7832211 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_3_e06cf4dc Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_40_8542956c Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_41_121bfe9e Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_42_27f300fe Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_43_03927e56 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_44_4353b89a Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_45_cff973de Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_46_294cb617 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_47_066f9f1b Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_48_73a71eeb Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_49_43c56797 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_4_3ece79b9 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_50_54ba95b5 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_5_a140a577 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_6_da0b6007 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_7_bfcaf159 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_8_b3c4e221 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Office_9_e56703f2 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -273.15,                 !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Unconditioned_10_469d708f Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Unconditioned_1_a5af4f76 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Unconditioned_2_79a6d071 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Unconditioned_3_21d19eb7 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Unconditioned_4_5ca661ca Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Unconditioned_5_2103653d Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Unconditioned_6_3b5a109a Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Unconditioned_7_b0c27ca4 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Unconditioned_8_9fdc3d86 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Unconditioned_9_d43950f1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    Always On_Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013_Sat,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.2307553806,            !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.381234796,             !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.476543495,             !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.3335804465,            !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.285926097,             !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.2307553806;            !- Value Until Time 6

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013_Sat 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.2307553806,            !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.381234796,             !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.476543495,             !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.3335804465,            !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.285926097,             !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.2307553806;            !- Value Until Time 6

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013_SmrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013_SmrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013_Sun,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.2307553806,            !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.288107175,             !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.2307553806;            !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013_Wkdy,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3076738408,            !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.381234796,             !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.857778291,             !- Value Until Time 3
    13:00,                   !- Time 4 {hh:mm}
    0.762469592,             !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.857778291,             !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.476543495,             !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.381234796;             !- Value Until Time 7

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013_WntrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_EQUIP_SCH_2013_WntrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013_Sat,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.08623256,              !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.25869768,              !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.12934884,              !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.04311628,              !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.05;                    !- Value Until Time 6

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013_Sat 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.08623256,              !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.25869768,              !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.12934884,              !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.04311628,              !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.05;                    !- Value Until Time 6

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013_SmrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013_SmrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013_Sun,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.04311628,              !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013_Wkdy,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.08623256,              !- Value Until Time 3
    08:00,                   !- Time 4 {hh:mm}
    0.25869768,              !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.77609304,              !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.4311628,               !- Value Until Time 6
    20:00,                   !- Time 7 {hh:mm}
    0.25869768,              !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.17246512,              !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    0.08623256,              !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.04311628;              !- Value Until Time 10

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013_WntrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_LIGHT_SCH_2013_WntrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH_Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH_Default 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH_Sat,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0;                       !- Value Until Time 6

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH_SmrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH_SmrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH_Wkdy,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH_WntrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium BLDG_OCC_SCH_WntrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default_WntrDsn,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default_WntrDsn 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    26.7;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Sat,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    25.7,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    25,                      !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    26.7;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_SmrDsn,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    25.7,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    25,                      !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    26.7;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_SmrDsn 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    25.7,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    25,                      !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    26.7;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Wkdy,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    25.6,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    25,                      !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    26.7;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default_SmrDsn,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default_SmrDsn 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Sat,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    17.8,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    20,                      !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    15.6;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Wkdy,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    17.8,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    20,                      !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    15.6;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_WntrDsn,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    17.6,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    19.6,                    !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    15.6;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_WntrDsn 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    17.6,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    19.6,                    !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    15.6;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_Default 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_Sat,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_Sat_WntrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_Sat_WntrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_Wkdy,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_Wkdy_SmrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeMedium INFIL_SCH_PNNL_Wkdy_SmrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.08623256,              !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.25869768,              !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.12934884,              !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.04311628,              !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.05;                    !- Value Until Time 6

Schedule:Day:Interval,
    Schedule Day 11,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    Schedule Day 12,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0;                       !- Value Until Time 6

Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    17.8,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    20,                      !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    15.6;                    !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    17.8,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    20,                      !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    15.6;                    !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3076738408,            !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.381234796,             !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.857778291,             !- Value Until Time 3
    13:00,                   !- Time 4 {hh:mm}
    0.762469592,             !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.857778291,             !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.476543495,             !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.381234796;             !- Value Until Time 7

Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.2307553806,            !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.381234796,             !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.476543495,             !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.3335804465,            !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.285926097,             !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.2307553806;            !- Value Until Time 6

Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    25.6,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    25,                      !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    26.7;                    !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    25.7,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    25,                      !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    26.7;                    !- Value Until Time 5

Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.08623256,              !- Value Until Time 3
    08:00,                   !- Time 4 {hh:mm}
    0.25869768,              !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.77609304,              !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.4311628,               !- Value Until Time 6
    20:00,                   !- Time 7 {hh:mm}
    0.25869768,              !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.17246512,              !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    0.08623256,              !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.04311628;              !- Value Until Time 10

Schedule:Day:Interval,
    Seated Adult Activity_Day Schedule,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Always On Week Rule - Jan1-Dec31,  !- Name
    Always On_Day Schedule,  !- Sunday Schedule:Day Name
    Always On_Day Schedule,  !- Monday Schedule:Day Name
    Always On_Day Schedule,  !- Tuesday Schedule:Day Name
    Always On_Day Schedule,  !- Wednesday Schedule:Day Name
    Always On_Day Schedule,  !- Thursday Schedule:Day Name
    Always On_Day Schedule,  !- Friday Schedule:Day Name
    Always On_Day Schedule,  !- Saturday Schedule:Day Name
    Always On_Day Schedule,  !- Holiday Schedule:Day Name
    Always On_Day Schedule,  !- SummerDesignDay Schedule:Day Name
    Always On_Day Schedule,  !- WinterDesignDay Schedule:Day Name
    Always On_Day Schedule,  !- CustomDay1 Schedule:Day Name
    Always On_Day Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Generic Office Cooling Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default,  !- Sunday Schedule:Day Name
    Schedule Day 7,          !- Monday Schedule:Day Name
    Schedule Day 7,          !- Tuesday Schedule:Day Name
    Schedule Day 7,          !- Wednesday Schedule:Day Name
    Schedule Day 7,          !- Thursday Schedule:Day Name
    Schedule Day 7,          !- Friday Schedule:Day Name
    Schedule Day 8,          !- Saturday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default 1,  !- Holiday Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Generic Office Equipment Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium BLDG_EQUIP_SCH_2013_Sun,  !- Sunday Schedule:Day Name
    Schedule Day 5,          !- Monday Schedule:Day Name
    Schedule Day 5,          !- Tuesday Schedule:Day Name
    Schedule Day 5,          !- Wednesday Schedule:Day Name
    Schedule Day 5,          !- Thursday Schedule:Day Name
    Schedule Day 5,          !- Friday Schedule:Day Name
    Schedule Day 6,          !- Saturday Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2013_Sat 1,  !- Holiday Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2013_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2013_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2013_Sun,  !- CustomDay1 Schedule:Day Name
    OfficeMedium BLDG_EQUIP_SCH_2013_Sun;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Generic Office Heating Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default,  !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 4,          !- Saturday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default 1,  !- Holiday Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Generic Office Infiltration Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium INFIL_SCH_PNNL_Default,  !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 2,          !- Saturday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL_Default 1,  !- Holiday Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL_Wkdy_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL_Sat_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL_Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium INFIL_SCH_PNNL_Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Generic Office Lighting Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium BLDG_LIGHT_SCH_2013_Sun,  !- Sunday Schedule:Day Name
    Schedule Day 9,          !- Monday Schedule:Day Name
    Schedule Day 9,          !- Tuesday Schedule:Day Name
    Schedule Day 9,          !- Wednesday Schedule:Day Name
    Schedule Day 9,          !- Thursday Schedule:Day Name
    Schedule Day 9,          !- Friday Schedule:Day Name
    Schedule Day 10,         !- Saturday Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2013_Sat 1,  !- Holiday Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2013_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2013_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2013_Sun,  !- CustomDay1 Schedule:Day Name
    OfficeMedium BLDG_LIGHT_SCH_2013_Sun;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Generic Office Occupancy Week Rule - Jan1-Dec31,  !- Name
    OfficeMedium BLDG_OCC_SCH_Default,  !- Sunday Schedule:Day Name
    Schedule Day 11,         !- Monday Schedule:Day Name
    Schedule Day 11,         !- Tuesday Schedule:Day Name
    Schedule Day 11,         !- Wednesday Schedule:Day Name
    Schedule Day 11,         !- Thursday Schedule:Day Name
    Schedule Day 11,         !- Friday Schedule:Day Name
    Schedule Day 12,         !- Saturday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH_Default 1,  !- Holiday Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH_Default,  !- CustomDay1 Schedule:Day Name
    OfficeMedium BLDG_OCC_SCH_Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Seated Adult Activity Week Rule - Jan1-Dec31,  !- Name
    Seated Adult Activity_Day Schedule,  !- Sunday Schedule:Day Name
    Seated Adult Activity_Day Schedule,  !- Monday Schedule:Day Name
    Seated Adult Activity_Day Schedule,  !- Tuesday Schedule:Day Name
    Seated Adult Activity_Day Schedule,  !- Wednesday Schedule:Day Name
    Seated Adult Activity_Day Schedule,  !- Thursday Schedule:Day Name
    Seated Adult Activity_Day Schedule,  !- Friday Schedule:Day Name
    Seated Adult Activity_Day Schedule,  !- Saturday Schedule:Day Name
    Seated Adult Activity_Day Schedule,  !- Holiday Schedule:Day Name
    Seated Adult Activity_Day Schedule,  !- SummerDesignDay Schedule:Day Name
    Seated Adult Activity_Day Schedule,  !- WinterDesignDay Schedule:Day Name
    Seated Adult Activity_Day Schedule,  !- CustomDay1 Schedule:Day Name
    Seated Adult Activity_Day Schedule;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Generic Office Cooling,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Generic Office Cooling Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Generic Office Equipment,!- Name
    Fractional,              !- Schedule Type Limits Name
    Generic Office Equipment Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Generic Office Heating,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Generic Office Heating Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Generic Office Infiltration,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Generic Office Infiltration Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Generic Office Lighting, !- Name
    Fractional,              !- Schedule Type Limits Name
    Generic Office Lighting Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Generic Office Occupancy,!- Name
    Fractional,              !- Schedule Type Limits Name
    Generic Office Occupancy Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Seated Adult Activity,   !- Name
    Activity Level,          !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Classroom_194e9be4 Thermostat Schedule,  !- Name
    Classroom_194e9be4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Gathering_10_73942231 Thermostat Schedule,  !- Name
    Gathering_10_73942231 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Gathering_1_9c9a8d48 Thermostat Schedule,  !- Name
    Gathering_1_9c9a8d48 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Gathering_2_082fe506 Thermostat Schedule,  !- Name
    Gathering_2_082fe506 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Gathering_3_ca57b815 Thermostat Schedule,  !- Name
    Gathering_3_ca57b815 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Gathering_4_16811755 Thermostat Schedule,  !- Name
    Gathering_4_16811755 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Gathering_5_0c328738 Thermostat Schedule,  !- Name
    Gathering_5_0c328738 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Gathering_6_5f594be5 Thermostat Schedule,  !- Name
    Gathering_6_5f594be5 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Gathering_7_15463a30 Thermostat Schedule,  !- Name
    Gathering_7_15463a30 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Gathering_8_82d05a73 Thermostat Schedule,  !- Name
    Gathering_8_82d05a73 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Gathering_9_c0303ce9 Thermostat Schedule,  !- Name
    Gathering_9_c0303ce9 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Lab_1_5045f1e1 Thermostat Schedule,  !- Name
    Lab_1_5045f1e1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Lab_2_5b5ddf16 Thermostat Schedule,  !- Name
    Lab_2_5b5ddf16 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Lab_3_f753e109 Thermostat Schedule,  !- Name
    Lab_3_f753e109 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_10_878a6398 Thermostat Schedule,  !- Name
    Office_10_878a6398 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_11_963340c0 Thermostat Schedule,  !- Name
    Office_11_963340c0 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_12_30b5764e Thermostat Schedule,  !- Name
    Office_12_30b5764e Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_13_77bc369e Thermostat Schedule,  !- Name
    Office_13_77bc369e Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_14_21a20380 Thermostat Schedule,  !- Name
    Office_14_21a20380 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_15_2fc2a2ee Thermostat Schedule,  !- Name
    Office_15_2fc2a2ee Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_16_f026e725 Thermostat Schedule,  !- Name
    Office_16_f026e725 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_17_ab032ebf Thermostat Schedule,  !- Name
    Office_17_ab032ebf Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_18_811d692b Thermostat Schedule,  !- Name
    Office_18_811d692b Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_19_e1231e4d Thermostat Schedule,  !- Name
    Office_19_e1231e4d Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_1_9418702d Thermostat Schedule,  !- Name
    Office_1_9418702d Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_20_bbc5f63d Thermostat Schedule,  !- Name
    Office_20_bbc5f63d Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_21_7018d325 Thermostat Schedule,  !- Name
    Office_21_7018d325 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_22_d89b3aab Thermostat Schedule,  !- Name
    Office_22_d89b3aab Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_23_b7b9b1e6 Thermostat Schedule,  !- Name
    Office_23_b7b9b1e6 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_24_3cf1a2a2 Thermostat Schedule,  !- Name
    Office_24_3cf1a2a2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_25_806bad0c Thermostat Schedule,  !- Name
    Office_25_806bad0c Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_26_148adce4 Thermostat Schedule,  !- Name
    Office_26_148adce4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_27_bf4cd343 Thermostat Schedule,  !- Name
    Office_27_bf4cd343 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_28_10400e3d Thermostat Schedule,  !- Name
    Office_28_10400e3d Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_29_67cce044 Thermostat Schedule,  !- Name
    Office_29_67cce044 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_2_8028712a Thermostat Schedule,  !- Name
    Office_2_8028712a Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_30_4ed768eb Thermostat Schedule,  !- Name
    Office_30_4ed768eb Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_31_607c4a88 Thermostat Schedule,  !- Name
    Office_31_607c4a88 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_32_aceeca8f Thermostat Schedule,  !- Name
    Office_32_aceeca8f Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_33_cb0ab608 Thermostat Schedule,  !- Name
    Office_33_cb0ab608 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_34_00be1b38 Thermostat Schedule,  !- Name
    Office_34_00be1b38 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_35_aa41693b Thermostat Schedule,  !- Name
    Office_35_aa41693b Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_36_ecbb7077 Thermostat Schedule,  !- Name
    Office_36_ecbb7077 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_37_08659569 Thermostat Schedule,  !- Name
    Office_37_08659569 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_38_8437a82d Thermostat Schedule,  !- Name
    Office_38_8437a82d Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_39_a7832211 Thermostat Schedule,  !- Name
    Office_39_a7832211 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_3_e06cf4dc Thermostat Schedule,  !- Name
    Office_3_e06cf4dc Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_40_8542956c Thermostat Schedule,  !- Name
    Office_40_8542956c Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_41_121bfe9e Thermostat Schedule,  !- Name
    Office_41_121bfe9e Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_42_27f300fe Thermostat Schedule,  !- Name
    Office_42_27f300fe Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_43_03927e56 Thermostat Schedule,  !- Name
    Office_43_03927e56 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_44_4353b89a Thermostat Schedule,  !- Name
    Office_44_4353b89a Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_45_cff973de Thermostat Schedule,  !- Name
    Office_45_cff973de Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_46_294cb617 Thermostat Schedule,  !- Name
    Office_46_294cb617 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_47_066f9f1b Thermostat Schedule,  !- Name
    Office_47_066f9f1b Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_48_73a71eeb Thermostat Schedule,  !- Name
    Office_48_73a71eeb Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_49_43c56797 Thermostat Schedule,  !- Name
    Office_49_43c56797 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_4_3ece79b9 Thermostat Schedule,  !- Name
    Office_4_3ece79b9 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_50_54ba95b5 Thermostat Schedule,  !- Name
    Office_50_54ba95b5 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_5_a140a577 Thermostat Schedule,  !- Name
    Office_5_a140a577 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_6_da0b6007 Thermostat Schedule,  !- Name
    Office_6_da0b6007 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_7_bfcaf159 Thermostat Schedule,  !- Name
    Office_7_bfcaf159 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_8_b3c4e221 Thermostat Schedule,  !- Name
    Office_8_b3c4e221 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Office_9_e56703f2 Thermostat Schedule,  !- Name
    Office_9_e56703f2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Unconditioned_10_469d708f Thermostat Schedule,  !- Name
    Unconditioned_10_469d708f Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Unconditioned_1_a5af4f76 Thermostat Schedule,  !- Name
    Unconditioned_1_a5af4f76 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Unconditioned_2_79a6d071 Thermostat Schedule,  !- Name
    Unconditioned_2_79a6d071 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Unconditioned_3_21d19eb7 Thermostat Schedule,  !- Name
    Unconditioned_3_21d19eb7 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Unconditioned_4_5ca661ca Thermostat Schedule,  !- Name
    Unconditioned_4_5ca661ca Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Unconditioned_5_2103653d Thermostat Schedule,  !- Name
    Unconditioned_5_2103653d Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Unconditioned_6_3b5a109a Thermostat Schedule,  !- Name
    Unconditioned_6_3b5a109a Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Unconditioned_7_b0c27ca4 Thermostat Schedule,  !- Name
    Unconditioned_7_b0c27ca4 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Unconditioned_8_9fdc3d86 Thermostat Schedule,  !- Name
    Unconditioned_8_9fdc3d86 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Unconditioned_9_d43950f1 Thermostat Schedule,  !- Name
    Unconditioned_9_d43950f1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always Off Discrete,     !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always On Discrete,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous 1,  !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always On,  !- Name
    Fractional,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.159892999094056,       !- Conductivity {W/m-K}
    784.901794665194,        !- Density {kg/m3}
    829.464829292142,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    100mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.3089016425031,         !- Conductivity {W/m-K}
    2322.006775596,          !- Density {kg/m3}
    832.019966527197,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.30845517442043,        !- Conductivity {W/m-K}
    2322.00530922738,        !- Density {kg/m3}
    831.463539724167,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.30845517442043,        !- Conductivity {W/m-K}
    2322.00530922738,        !- Density {kg/m3}
    831.463539724167,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.32511322999199,        !- Conductivity {W/m-K}
    1842.00421171268,        !- Density {kg/m3}
    911.411957005339,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2497187436178,        !- Conductivity {W/m-K}
    7824.01788948971,        !- Density {kg/m3}
    499.677608007314,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Generic 25mm Insulation, !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Generic 25mm Wood,       !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Generic 50mm Insulation, !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Generic Acoustic Tile,   !- Name
    MediumSmooth,            !- Roughness
    0.02,                    !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    Generic Brick,           !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Generic Ceiling Air Gap, !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.556,                   !- Conductivity {W/m-K}
    1.28,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Generic Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Generic HW Concrete,     !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    Generic LW Concrete,     !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    Generic Painted Metal,   !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness {m}
    45,                      !- Conductivity {W/m-K}
    7690,                    !- Density {kg/m3}
    410,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Generic Roof Membrane,   !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Generic Wall Air Gap,    !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.667,                   !- Conductivity {W/m-K}
    1.28,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Material 1,              !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.1,                     !- Density {kg/m3}
    100,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Material 2,              !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.1,                     !- Density {kg/m3}
    100,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2497187436177,        !- Conductivity {W/m-K}
    7824.01788948971,        !- Density {kg/m3}
    499.67760800731,         !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Metal Siding,            !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness {m}
    44.9299327454296,        !- Conductivity {W/m-K}
    7688.8775804936,         !- Density {kg/m3}
    409.735638565997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2164799871521,         !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad,      !- Name
    VeryRough,               !- Roughness
    0.2164799871521,         !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation,      !- Name
    MediumSmooth,            !- Roughness
    0.028222222242667,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation-R19,  !- Name
    MediumSmooth,            !- Roughness
    3.34609349238781,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation-R6,   !- Name
    MediumSmooth,            !- Roughness
    1.05666110285931,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation-R8,   !- Name
    MediumSmooth,            !- Roughness
    1.40888147047908,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    U 0.25 SHGC 0.22 Simple Glazing,  !- Name
    1.4195,                  !- U-Factor {W/m2-K}
    0.22,                    !- Solar Heat Gain Coefficient
    0.242;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    U 0.72 SHGC 0.25 Simple Glazing,  !- Name
    4.08816,                 !- U-Factor {W/m2-K}
    0.25,                    !- Solar Heat Gain Coefficient
    0.13;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    U 1.17 SHGC 0.39 Simple Glazing,  !- Name
    6.64326,                 !- U-Factor {W/m2-K}
    0.39,                    !- Solar Heat Gain Coefficient
    0.23;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Generic Clear Glass,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.77,                    !- Solar Transmittance at Normal Incidence
    0.07,                    !- Front Side Solar Reflectance at Normal Incidence
    0.07,                    !- Back Side Solar Reflectance at Normal Incidence
    0.88,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Generic Low-e Glass,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.45,                    !- Solar Transmittance at Normal Incidence
    0.36,                    !- Front Side Solar Reflectance at Normal Incidence
    0.36,                    !- Back Side Solar Reflectance at Normal Incidence
    0.71,                    !- Visible Transmittance at Normal Incidence
    0.21,                    !- Front Side Visible Reflectance at Normal Incidence
    0.21,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.047,                   !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    REF A CLEAR LO 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.066,                   !- Solar Transmittance at Normal Incidence
    0.341,                   !- Front Side Solar Reflectance at Normal Incidence
    0.493,                   !- Back Side Solar Reflectance at Normal Incidence
    0.08,                    !- Visible Transmittance at Normal Incidence
    0.41,                    !- Front Side Visible Reflectance at Normal Incidence
    0.37,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.4,                     !- Back Side Infrared Hemispherical Emissivity
    0.899398119904063,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    Generic Window Air Gap,  !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    Generic Window Argon Gap,!- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Generic Context,         !- Name
    Material 2;              !- Outside Layer

Construction,
    Generic Double Pane,     !- Name
    Generic Low-e Glass,     !- Outside Layer
    Generic Window Air Gap,  !- Layer 2
    Generic Clear Glass;     !- Layer 3

Construction,
    Generic Exposed Floor,   !- Name
    Generic Painted Metal,   !- Outside Layer
    Generic Ceiling Air Gap, !- Layer 2
    Generic 50mm Insulation, !- Layer 3
    Generic LW Concrete;     !- Layer 4

Construction,
    Generic Exterior Door,   !- Name
    Generic Painted Metal,   !- Outside Layer
    Generic 25mm Insulation, !- Layer 2
    Generic Painted Metal;   !- Layer 3

Construction,
    Generic Exterior Wall,   !- Name
    Generic Brick,           !- Outside Layer
    Generic LW Concrete,     !- Layer 2
    Generic 50mm Insulation, !- Layer 3
    Generic Wall Air Gap,    !- Layer 4
    Generic Gypsum Board;    !- Layer 5

Construction,
    Generic Ground Slab,     !- Name
    Generic 50mm Insulation, !- Outside Layer
    Generic HW Concrete;     !- Layer 2

Construction,
    Generic Interior Ceiling,!- Name
    Generic LW Concrete,     !- Outside Layer
    Generic Ceiling Air Gap, !- Layer 2
    Generic Acoustic Tile;   !- Layer 3

Construction,
    Generic Interior Door,   !- Name
    Generic 25mm Wood;       !- Outside Layer

Construction,
    Generic Interior Floor,  !- Name
    Generic Acoustic Tile,   !- Outside Layer
    Generic Ceiling Air Gap, !- Layer 2
    Generic LW Concrete;     !- Layer 3

Construction,
    Generic Interior Wall,   !- Name
    Generic Gypsum Board,    !- Outside Layer
    Generic Wall Air Gap,    !- Layer 2
    Generic Gypsum Board;    !- Layer 3

Construction,
    Generic Roof,            !- Name
    Generic Roof Membrane,   !- Outside Layer
    Generic 50mm Insulation, !- Layer 2
    Generic LW Concrete,     !- Layer 3
    Generic Ceiling Air Gap, !- Layer 4
    Generic Acoustic Tile;   !- Layer 5

Construction,
    Generic Shade,           !- Name
    Material 1;              !- Outside Layer

Construction,
    Generic Single Pane,     !- Name
    Generic Clear Glass;     !- Outside Layer

Construction,
    Generic Underground Roof,!- Name
    Generic 50mm Insulation, !- Outside Layer
    Generic HW Concrete,     !- Layer 2
    Generic Ceiling Air Gap, !- Layer 3
    Generic Acoustic Tile;   !- Layer 4

Construction,
    Generic Underground Wall,!- Name
    Generic 50mm Insulation, !- Outside Layer
    Generic HW Concrete,     !- Layer 2
    Generic Wall Air Gap,    !- Layer 3
    Generic Gypsum Board;    !- Layer 4

Construction,
    Typical Insulated Basement Mass Wall-R7,  !- Name
    Typical Insulation-R6,   !- Outside Layer
    8 in. Concrete Block Basement Wall;  !- Layer 2

Construction,
    Typical Insulated Carpeted 6in Slab Floor,  !- Name
    Typical Insulation,      !- Outside Layer
    6 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

Construction,
    Typical Insulated Exterior Mass Floor-R10,  !- Name
    Typical Insulation-R8,   !- Outside Layer
    4 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

Construction,
    Typical Insulated Metal Building Roof-R19,  !- Name
    Metal Roof Surface,      !- Outside Layer
    Typical Insulation-R19;  !- Layer 2

Construction,
    Typical Insulated Metal Building Wall-R8,  !- Name
    Metal Siding,            !- Outside Layer
    Typical Insulation-R8,   !- Layer 2
    1/2IN Gypsum;            !- Layer 3

Construction,
    Typical Insulated Metal Door,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation;      !- Layer 2

Construction,
    Typical Interior Ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

Construction,
    Typical Interior Floor,  !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Typical Overhead Door,   !- Name
    Typical Insulation;      !- Outside Layer

Construction,
    U 0.25 SHGC 0.22 Simple Glazing Window,  !- Name
    U 0.25 SHGC 0.22 Simple Glazing;  !- Outside Layer

Construction,
    U 0.72 SHGC 0.25 Simple Glazing Window,  !- Name
    U 0.72 SHGC 0.25 Simple Glazing;  !- Outside Layer

Construction,
    U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,  !- Name
    REF A CLEAR LO 6MM;      !- Outside Layer

Construction,
    U 1.17 SHGC 0.39 Simple Glazing Skylight,  !- Name
    U 1.17 SHGC 0.39 Simple Glazing;  !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:AIRBOUNDARY ===========

Construction:AirBoundary,
    Generic Air Boundary,    !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Classroom_194e9be4,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    315.569958777031,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridors_10_84a726f5,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    54.2483707688707,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridors_11_0a56b12f,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    176.906580273984,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridors_12_35404b5d,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    314.860270533796,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridors_13_f1e5b07d,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    114.233443018174,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridors_14_29bf0241,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    39.8606815354782,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridors_15_e7c9870e,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    192.561706269916,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridors_1_2bb155a7,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    312.645613017426,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridors_2_f9285c45,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    60.0629967664962,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridors_3_c53fc428,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    37.5745793815497,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridors_4_5cfb3473,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    42.9866613842066,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridors_5_29b8e683,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    230.310161460315,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridors_6_bc43cd3b,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    15.4850985422828,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridors_7_dc13e085,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    45.2455723757014,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridors_8_c5d925f6,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    103.302593739038,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridors_9_6331bc1f,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    179.784118938994,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Gathering_10_73942231,   !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    55.1900734351215,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Gathering_1_9c9a8d48,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    52.889863525313,         !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Gathering_2_082fe506,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    98.695728042552,         !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Gathering_3_ca57b815,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    84.8203960235721,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Gathering_4_16811755,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    33.9721705762452,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Gathering_5_0c328738,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    123.820016777826,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Gathering_6_5f594be5,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    52.826614091142,         !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Gathering_7_15463a30,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    680.157884491897,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Gathering_8_82d05a73,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    120.758205451885,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Gathering_9_c0303ce9,    !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    91.1543654147492,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Lab_1_5045f1e1,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    58.9287550093936,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Lab_2_5b5ddf16,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    283.766732112612,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Lab_3_f753e109,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    186.504028011195,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_10_878a6398,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    39.6616738031482,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_11_963340c0,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    40.8798828568248,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_12_30b5764e,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    43.24650324506,          !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_13_77bc369e,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    54.0307951797579,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_14_21a20380,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    54.6230287256241,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_15_2fc2a2ee,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    121.816725173725,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_16_f026e725,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    171.572384738392,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_17_ab032ebf,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    407.158401463612,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_18_811d692b,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    40.4836144669056,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_19_e1231e4d,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    55.2730694793528,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_1_9418702d,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    61.9233025594404,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_20_bbc5f63d,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    523.433595553632,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_21_7018d325,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    47.5089110455286,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_22_d89b3aab,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    44.8539747623944,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_23_b7b9b1e6,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    44.9446361656696,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_24_3cf1a2a2,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    39.0451045609872,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_25_806bad0c,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    60.3949726968086,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_26_148adce4,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    82.0979437552174,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_27_bf4cd343,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    39.7146040699892,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_28_10400e3d,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    68.0321106401626,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_29_67cce044,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    34.899611976758,         !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_2_8028712a,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    39.28351589183,          !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_30_4ed768eb,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    36.7386521308315,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_31_607c4a88,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    43.5994032554309,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_32_aceeca8f,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    110.799220549352,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_33_cb0ab608,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    44.8876041110979,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_34_00be1b38,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    44.7770892064223,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_35_aa41693b,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    45.4178666544108,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_36_ecbb7077,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    39.3013855511248,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_37_08659569,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    39.8923791926044,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_38_8437a82d,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    39.4395549307415,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_39_a7832211,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    39.7825948719409,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_3_e06cf4dc,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    39.1144515413172,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_40_8542956c,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    41.1006428376871,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_41_121bfe9e,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    38.9487303516707,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_42_27f300fe,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    39.3012271494764,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_43_03927e56,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    53.4222197136596,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_44_4353b89a,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    43.5255154393665,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_45_cff973de,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    38.8773297852236,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_46_294cb617,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    38.9043974207998,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_47_066f9f1b,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    54.42363059267,          !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_48_73a71eeb,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    370.605011925226,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_49_43c56797,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    198.921247338689,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_4_3ece79b9,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    41.0694815955373,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_50_54ba95b5,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    136.787177677986,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_5_a140a577,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    39.2940692260268,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_6_da0b6007,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    39.7480223900762,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_7_bfcaf159,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    40.8896148812934,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_8_b3c4e221,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    39.2071720192834,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Office_9_e56703f2,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    39.8586990220482,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Unconditioned_10_469d708f,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    17.8373546430393,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Unconditioned_1_a5af4f76,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    66.4849840193306,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Unconditioned_2_79a6d071,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    36.9215965477144,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Unconditioned_3_21d19eb7,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    49.8953479414126,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Unconditioned_4_5ca661ca,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    49.9015733145804,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Unconditioned_5_2103653d,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    46.2642772157087,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Unconditioned_6_3b5a109a,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    30.3627969756185,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Unconditioned_7_b0c27ca4,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    24.4466255867721,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Unconditioned_8_9fdc3d86,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    62.1366503751657,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Unconditioned_9_d43950f1,!- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    3.2,                     !- Ceiling Height {m}
    68.0947316365956,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Classroom_194e9be4..Face0,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Classroom_194e9be4,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_50_54ba95b5..Face5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -24.0650138855019,       !- Vertex 1 X-coordinate {m}
    -14.4377524171717,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -24.0650138855019,       !- Vertex 2 X-coordinate {m}
    -14.4377524171717,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -33.4966326138061,       !- Vertex 3 X-coordinate {m}
    -14.4377524171717,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -33.4966326138061,       !- Vertex 4 X-coordinate {m}
    -14.4377524171717,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Classroom_194e9be4..Face1,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Classroom_194e9be4,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_38_8437a82d..Face4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -24.0650138855019,       !- Vertex 1 X-coordinate {m}
    -16.1744910611947,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -24.0650138855019,       !- Vertex 2 X-coordinate {m}
    -14.4377524171717,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 3 X-coordinate {m}
    -14.4377524171717,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 4 X-coordinate {m}
    -16.1744910611947,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Classroom_194e9be4..Face10,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Classroom_194e9be4,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_12_35404b5d..Face6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0124970666978,       !- Vertex 1 X-coordinate {m}
    -23.8618035384347,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    -14.4377524171717,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 3 X-coordinate {m}
    -14.4377524171717,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 4 X-coordinate {m}
    -23.8618035384347,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Classroom_194e9be4..Face11,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Classroom_194e9be4,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_5_29b8e683..Face1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -34.5299613913617,       !- Vertex 1 X-coordinate {m}
    -14.4377524171717,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -34.5299613913617,       !- Vertex 2 X-coordinate {m}
    -14.4377524171717,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -34.5282290713552,       !- Vertex 3 X-coordinate {m}
    -23.8618035384347,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -34.5282290713552,       !- Vertex 4 X-coordinate {m}
    -23.8618035384347,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Classroom_194e9be4..Face12,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Classroom_194e9be4,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_5_29b8e683..Face0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -33.4966326138061,       !- Vertex 1 X-coordinate {m}
    -14.4377524171717,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -33.4966326138061,       !- Vertex 2 X-coordinate {m}
    -14.4377524171717,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -34.5299613913617,       !- Vertex 3 X-coordinate {m}
    -14.4377524171717,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -34.5299613913617,       !- Vertex 4 X-coordinate {m}
    -14.4377524171717,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Classroom_194e9be4..Face13,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Metal Building Wall-R8,  !- Construction Name
    Classroom_194e9be4,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -24.0650138855019,       !- Vertex 1 X-coordinate {m}
    -23.8618035384347,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -24.0650138855019,       !- Vertex 2 X-coordinate {m}
    -23.8618035384347,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -24.0650138855019,       !- Vertex 3 X-coordinate {m}
    -14.4377524171717,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -24.0650138855019,       !- Vertex 4 X-coordinate {m}
    -14.4377524171717,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Classroom_194e9be4..Face14,  !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 6in Slab Floor,  !- Construction Name
    Classroom_194e9be4,      !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -24.0650138855019,       !- Vertex 1 X-coordinate {m}
    -14.4377524171717,       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -24.0650138855019,       !- Vertex 2 X-coordinate {m}
    -23.8618035384347,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -34.5282290713552,       !- Vertex 3 X-coordinate {m}
    -23.8618035384347,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -34.5299613913617,       !- Vertex 4 X-coordinate {m}
    -14.4377524171717,       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Classroom_194e9be4..Face2,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Classroom_194e9be4,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_37_08659569..Face4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -24.0650138855019,       !- Vertex 1 X-coordinate {m}
    -19.3316019442889,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -24.0650138855019,       !- Vertex 2 X-coordinate {m}
    -16.1744910611947,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 3 X-coordinate {m}
    -16.1744910611947,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 4 X-coordinate {m}
    -19.3316019442889,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Classroom_194e9be4..Face3,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Classroom_194e9be4,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_36_ecbb7077..Face4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -24.0650138855019,       !- Vertex 1 X-coordinate {m}
    -22.4419411758768,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -24.0650138855019,       !- Vertex 2 X-coordinate {m}
    -19.3316019442889,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 3 X-coordinate {m}
    -19.3316019442889,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 4 X-coordinate {m}
    -22.4419411758768,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Classroom_194e9be4..Face4,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Classroom_194e9be4,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_29_67cce044..Face5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -32.3681176338145,       !- Vertex 1 X-coordinate {m}
    -23.8618035384347,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -32.3681176338145,       !- Vertex 2 X-coordinate {m}
    -23.8618035384347,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -28.141759381407,        !- Vertex 3 X-coordinate {m}
    -23.8618035384347,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -28.141759381407,        !- Vertex 4 X-coordinate {m}
    -23.8618035384347,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Classroom_194e9be4..Face5,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Classroom_194e9be4,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_28_10400e3d..Face5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.141759381407,        !- Vertex 1 X-coordinate {m}
    -23.8618035384347,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -28.141759381407,        !- Vertex 2 X-coordinate {m}
    -23.8618035384347,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -24.0650138855019,       !- Vertex 3 X-coordinate {m}
    -23.8618035384347,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -24.0650138855019,       !- Vertex 4 X-coordinate {m}
    -23.8618035384347,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Classroom_194e9be4..Face6,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Classroom_194e9be4,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_27_bf4cd343..Face4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -24.0650138855019,       !- Vertex 1 X-coordinate {m}
    -23.8618035384347,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -24.0650138855019,       !- Vertex 2 X-coordinate {m}
    -22.4419411758768,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 3 X-coordinate {m}
    -22.4419411758768,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0124970666978,       !- Vertex 4 X-coordinate {m}
    -23.8618035384347,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Classroom_194e9be4..Face7,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Classroom_194e9be4,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Gathering_5_0c328738..Face8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.4176820444302,       !- Vertex 1 X-coordinate {m}
    -23.8618035384347,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 2 X-coordinate {m}
    -19.5307871387632,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -34.5290251946212,       !- Vertex 3 X-coordinate {m}
    -19.5307871387632,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -34.5282290713552,       !- Vertex 4 X-coordinate {m}
    -23.8618035384347,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Classroom_194e9be4..Face8,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Classroom_194e9be4,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Unconditioned_10_469d708f..Face5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -34.5282290713552,       !- Vertex 1 X-coordinate {m}
    -23.8618035384347,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -34.5282290713552,       !- Vertex 2 X-coordinate {m}
    -23.8618035384347,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -32.3681176338145,       !- Vertex 3 X-coordinate {m}
    -23.8618035384347,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -32.3681176338145,       !- Vertex 4 X-coordinate {m}
    -23.8618035384347,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Classroom_194e9be4..Face9,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Classroom_194e9be4,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_2_5b5ddf16..Face2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.4176820444302,       !- Vertex 1 X-coordinate {m}
    -19.5307871387632,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 2 X-coordinate {m}
    -14.4377524171717,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -34.5299613913617,       !- Vertex 3 X-coordinate {m}
    -14.4377524171717,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -34.5290251946212,       !- Vertex 4 X-coordinate {m}
    -19.5307871387632,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_10_84a726f5..Face0,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_10_84a726f5,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_9_6331bc1f..Face13,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29.8914825493952,       !- Vertex 1 X-coordinate {m}
    -33.0883071142099,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 2 X-coordinate {m}
    -33.0739087667475,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -32.8395480677211,       !- Vertex 3 X-coordinate {m}
    -33.0739087667475,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -32.8395480677211,       !- Vertex 4 X-coordinate {m}
    -33.0883071142099,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_10_84a726f5..Face1,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_10_84a726f5,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_44_4353b89a..Face4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -32.8395480677211,       !- Vertex 1 X-coordinate {m}
    -33.0739087667475,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -32.8395480677211,       !- Vertex 2 X-coordinate {m}
    -33.0739087667475,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -32.8395480677211,       !- Vertex 3 X-coordinate {m}
    -36.6010330353757,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -32.8395480677211,       !- Vertex 4 X-coordinate {m}
    -36.6010330353757,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_10_84a726f5..Face10,  !- Name
    Floor,                   !- Surface Type
    Typical Insulated Exterior Mass Floor-R10,  !- Construction Name
    Corridors_10_84a726f5,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29.8914825493952,       !- Vertex 1 X-coordinate {m}
    -33.3970327323002,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 2 X-coordinate {m}
    -38.913399814394,        !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -32.55326884745,         !- Vertex 3 X-coordinate {m}
    -38.913399814394,        !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -32.55326884745,         !- Vertex 4 X-coordinate {m}
    -37.9961612644955,       !- Vertex 4 Y-coordinate {m}
    3.2,                     !- Vertex 4 Z-coordinate {m}
    -32.8395480677211,       !- Vertex 5 X-coordinate {m}
    -37.9961612644955,       !- Vertex 5 Y-coordinate {m}
    3.2,                     !- Vertex 5 Z-coordinate {m}
    -32.8395480677211,       !- Vertex 6 X-coordinate {m}
    -33.3970327323002,       !- Vertex 6 Y-coordinate {m}
    3.2;                     !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_10_84a726f5..Face2,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_10_84a726f5,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_26_148adce4..Face5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -32.8395480677211,       !- Vertex 1 X-coordinate {m}
    -37.9961612644955,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -32.8395480677211,       !- Vertex 2 X-coordinate {m}
    -37.9961612644955,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -32.55326884745,         !- Vertex 3 X-coordinate {m}
    -37.9961612644955,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -32.55326884745,         !- Vertex 4 X-coordinate {m}
    -37.9961612644955,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_10_84a726f5..Face3,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_10_84a726f5,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_26_148adce4..Face7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -32.55326884745,         !- Vertex 1 X-coordinate {m}
    -37.9961612644955,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -32.55326884745,         !- Vertex 2 X-coordinate {m}
    -37.9961612644955,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -32.55326884745,         !- Vertex 3 X-coordinate {m}
    -38.913399814394,        !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -32.55326884745,         !- Vertex 4 X-coordinate {m}
    -38.913399814394,        !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_10_84a726f5..Face4,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_10_84a726f5,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_26_148adce4..Face6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -32.8395480677211,       !- Vertex 1 X-coordinate {m}
    -36.6010330353757,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -32.8395480677211,       !- Vertex 2 X-coordinate {m}
    -36.6010330353757,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -32.8395480677211,       !- Vertex 3 X-coordinate {m}
    -37.9961612644955,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -32.8395480677211,       !- Vertex 4 X-coordinate {m}
    -37.9961612644955,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_10_84a726f5..Face5,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_10_84a726f5,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_20_bbc5f63d..Face14,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29.8914825493952,       !- Vertex 1 X-coordinate {m}
    -38.913399814394,        !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 2 X-coordinate {m}
    -33.0883071142099,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -32.8395480677211,       !- Vertex 3 X-coordinate {m}
    -33.0883071142099,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -32.8395480677211,       !- Vertex 4 X-coordinate {m}
    -37.9961612644955,       !- Vertex 4 Y-coordinate {m}
    6.4,                     !- Vertex 4 Z-coordinate {m}
    -32.55326884745,         !- Vertex 5 X-coordinate {m}
    -37.9961612644955,       !- Vertex 5 Y-coordinate {m}
    6.4,                     !- Vertex 5 Z-coordinate {m}
    -32.55326884745,         !- Vertex 6 X-coordinate {m}
    -38.913399814394,        !- Vertex 6 Y-coordinate {m}
    6.4;                     !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_10_84a726f5..Face6,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_10_84a726f5,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Gathering_4_16811755..Face1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -32.55326884745,         !- Vertex 1 X-coordinate {m}
    -38.913399814394,        !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -32.55326884745,         !- Vertex 2 X-coordinate {m}
    -38.913399814394,        !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 3 X-coordinate {m}
    -38.913399814394,        !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 4 X-coordinate {m}
    -38.913399814394,        !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_10_84a726f5..Face7,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridors_10_84a726f5,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_15_e7c9870e..Face3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29.8914825493952,       !- Vertex 1 X-coordinate {m}
    -33.0739087667475,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 2 X-coordinate {m}
    -33.3970327323002,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -32.8395480677211,       !- Vertex 3 X-coordinate {m}
    -33.3970327323002,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -32.8395480677211,       !- Vertex 4 X-coordinate {m}
    -33.0739087667475,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_10_84a726f5..Face8,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_10_84a726f5,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_13_f1e5b07d..Face2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29.8914825493952,       !- Vertex 1 X-coordinate {m}
    -38.913399814394,        !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 2 X-coordinate {m}
    -38.913399814394,        !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 3 X-coordinate {m}
    -33.0739087667475,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 4 X-coordinate {m}
    -33.0739087667475,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_10_84a726f5..Face9,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_10_84a726f5,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_11_0a56b12f..Face0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29.8914825493952,       !- Vertex 1 X-coordinate {m}
    -33.0739087667475,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 2 X-coordinate {m}
    -33.0739087667475,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -32.8395480677211,       !- Vertex 3 X-coordinate {m}
    -33.0739087667475,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -32.8395480677211,       !- Vertex 4 X-coordinate {m}
    -33.0739087667475,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_11_0a56b12f..Face0,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_11_0a56b12f,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_10_84a726f5..Face9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -32.8395480677211,       !- Vertex 1 X-coordinate {m}
    -33.0739087667475,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -32.8395480677211,       !- Vertex 2 X-coordinate {m}
    -33.0739087667475,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 3 X-coordinate {m}
    -33.0739087667475,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 4 X-coordinate {m}
    -33.0739087667475,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_11_0a56b12f..Face1,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_11_0a56b12f,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_9_6331bc1f..Face12,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -22.7216492112238,       !- Vertex 1 X-coordinate {m}
    -33.2474649805296,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -22.7216492112238,       !- Vertex 2 X-coordinate {m}
    -29.1453293190118,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -36.6954084799851,       !- Vertex 3 X-coordinate {m}
    -29.1453293190117,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -36.6957264033846,       !- Vertex 4 X-coordinate {m}
    -33.0739087667475,       !- Vertex 4 Y-coordinate {m}
    6.4,                     !- Vertex 4 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 5 X-coordinate {m}
    -33.0739087667475,       !- Vertex 5 Y-coordinate {m}
    6.4,                     !- Vertex 5 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 6 X-coordinate {m}
    -33.0883071142099,       !- Vertex 6 Y-coordinate {m}
    6.4,                     !- Vertex 6 Z-coordinate {m}
    -24.1747596885405,       !- Vertex 7 X-coordinate {m}
    -33.0883071142099,       !- Vertex 7 Y-coordinate {m}
    6.4,                     !- Vertex 7 Z-coordinate {m}
    -24.1747596885405,       !- Vertex 8 X-coordinate {m}
    -33.2474649805296,       !- Vertex 8 Y-coordinate {m}
    6.4;                     !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_11_0a56b12f..Face10,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_11_0a56b12f,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_13_f1e5b07d..Face1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0152369266264,       !- Vertex 1 X-coordinate {m}
    -33.0739087667475,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 2 X-coordinate {m}
    -33.0739087667475,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 3 X-coordinate {m}
    -33.1083885377326,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 4 X-coordinate {m}
    -33.1083885377326,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_11_0a56b12f..Face11,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_11_0a56b12f,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_13_f1e5b07d..Face0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29.8914825493952,       !- Vertex 1 X-coordinate {m}
    -33.0739087667475,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 2 X-coordinate {m}
    -33.0739087667475,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 3 X-coordinate {m}
    -33.0739087667475,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 4 X-coordinate {m}
    -33.0739087667475,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_11_0a56b12f..Face12,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_11_0a56b12f,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_12_35404b5d..Face0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0110637428368,       !- Vertex 1 X-coordinate {m}
    -29.1453293190117,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0110637428368,       !- Vertex 2 X-coordinate {m}
    -29.1453293190117,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -32.5045513374893,       !- Vertex 3 X-coordinate {m}
    -29.1453293190118,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -32.5045513374893,       !- Vertex 4 X-coordinate {m}
    -29.1453293190118,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_11_0a56b12f..Face13,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Metal Building Wall-R8,  !- Construction Name
    Corridors_11_0a56b12f,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -36.6954084799851,       !- Vertex 1 X-coordinate {m}
    -29.1453293190117,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -36.6954084799851,       !- Vertex 2 X-coordinate {m}
    -29.1453293190117,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -36.6957264033846,       !- Vertex 3 X-coordinate {m}
    -33.0739087667475,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -36.6957264033846,       !- Vertex 4 X-coordinate {m}
    -33.0739087667475,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_11_0a56b12f..Face14,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Metal Building Wall-R8,  !- Construction Name
    Corridors_11_0a56b12f,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -22.7216492112238,       !- Vertex 1 X-coordinate {m}
    -33.2474649805296,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -22.7216492112238,       !- Vertex 2 X-coordinate {m}
    -33.2474649805296,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -22.7216492112238,       !- Vertex 3 X-coordinate {m}
    -29.1453293190118,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -22.7216492112238,       !- Vertex 4 X-coordinate {m}
    -29.1453293190118,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_11_0a56b12f..Face15,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Metal Building Wall-R8,  !- Construction Name
    Corridors_11_0a56b12f,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -22.7216492112238,       !- Vertex 1 X-coordinate {m}
    -29.1453293190118,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -22.7216492112238,       !- Vertex 2 X-coordinate {m}
    -29.1453293190118,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -24.0650138855019,       !- Vertex 3 X-coordinate {m}
    -29.1453293190117,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -24.0650138855019,       !- Vertex 4 X-coordinate {m}
    -29.1453293190117,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_11_0a56b12f..Face16,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Metal Building Wall-R8,  !- Construction Name
    Corridors_11_0a56b12f,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -23.386974933185,        !- Vertex 1 X-coordinate {m}
    -33.2474649805296,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -23.386974933185,        !- Vertex 2 X-coordinate {m}
    -33.2474649805296,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -22.7216492112238,       !- Vertex 3 X-coordinate {m}
    -33.2474649805296,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -22.7216492112238,       !- Vertex 4 X-coordinate {m}
    -33.2474649805296,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_11_0a56b12f..Face2,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_11_0a56b12f,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_44_4353b89a..Face3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -36.6957264033846,       !- Vertex 1 X-coordinate {m}
    -33.0739087667475,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -36.6957264033846,       !- Vertex 2 X-coordinate {m}
    -33.0739087667475,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -32.8395480677211,       !- Vertex 3 X-coordinate {m}
    -33.0739087667475,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -32.8395480677211,       !- Vertex 4 X-coordinate {m}
    -33.0739087667475,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_11_0a56b12f..Face3,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_11_0a56b12f,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_43_03927e56..Face6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0152369266264,       !- Vertex 1 X-coordinate {m}
    -33.1083885377326,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 2 X-coordinate {m}
    -33.1083885377326,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -24.2010610279975,       !- Vertex 3 X-coordinate {m}
    -33.1083885377326,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -24.2010610279975,       !- Vertex 4 X-coordinate {m}
    -33.1083885377326,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_11_0a56b12f..Face4,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_11_0a56b12f,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_43_03927e56..Face5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -24.2010610279975,       !- Vertex 1 X-coordinate {m}
    -33.1083885377326,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -24.2010610279975,       !- Vertex 2 X-coordinate {m}
    -33.1083885377326,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -24.2010610279975,       !- Vertex 3 X-coordinate {m}
    -33.2474649805296,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -24.2010610279975,       !- Vertex 4 X-coordinate {m}
    -33.2474649805296,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_11_0a56b12f..Face5,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_11_0a56b12f,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_43_03927e56..Face4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -24.2010610279975,       !- Vertex 1 X-coordinate {m}
    -33.2474649805296,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -24.2010610279975,       !- Vertex 2 X-coordinate {m}
    -33.2474649805296,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -23.386974933185,        !- Vertex 3 X-coordinate {m}
    -33.2474649805296,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -23.386974933185,        !- Vertex 4 X-coordinate {m}
    -33.2474649805296,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_11_0a56b12f..Face6,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_11_0a56b12f,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_23_b7b9b1e6..Face4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -24.0650138855019,       !- Vertex 1 X-coordinate {m}
    -29.1453293190117,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -24.0650138855019,       !- Vertex 2 X-coordinate {m}
    -29.1453293190117,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0110637428368,       !- Vertex 3 X-coordinate {m}
    -29.1453293190117,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0110637428368,       !- Vertex 4 X-coordinate {m}
    -29.1453293190117,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_11_0a56b12f..Face7,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_11_0a56b12f,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Gathering_2_082fe506..Face1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -24.2010610279975,       !- Vertex 1 X-coordinate {m}
    -33.1083885377326,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -24.1747596885405,       !- Vertex 2 X-coordinate {m}
    -33.0883071142099,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 3 X-coordinate {m}
    -33.0883071142099,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 4 X-coordinate {m}
    -33.1083885377326,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_11_0a56b12f..Face8,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_11_0a56b12f,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Unconditioned_5_2103653d..Face3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -32.5045513374893,       !- Vertex 1 X-coordinate {m}
    -29.1453293190118,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -32.5045513374893,       !- Vertex 2 X-coordinate {m}
    -29.1453293190118,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -36.6954084799851,       !- Vertex 3 X-coordinate {m}
    -29.1453293190117,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -36.6954084799851,       !- Vertex 4 X-coordinate {m}
    -29.1453293190117,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_11_0a56b12f..Face9,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridors_11_0a56b12f,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_15_e7c9870e..Face2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -36.6954084799851,       !- Vertex 1 X-coordinate {m}
    -29.1453293190117,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -22.7216492112238,       !- Vertex 2 X-coordinate {m}
    -29.1453293190118,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -22.7216492112238,       !- Vertex 3 X-coordinate {m}
    -33.2474649805296,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -24.2010610279975,       !- Vertex 4 X-coordinate {m}
    -33.2474649805296,       !- Vertex 4 Y-coordinate {m}
    3.2,                     !- Vertex 4 Z-coordinate {m}
    -24.2010610279975,       !- Vertex 5 X-coordinate {m}
    -33.1083885377326,       !- Vertex 5 Y-coordinate {m}
    3.2,                     !- Vertex 5 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 6 X-coordinate {m}
    -33.1083885377326,       !- Vertex 6 Y-coordinate {m}
    3.2,                     !- Vertex 6 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 7 X-coordinate {m}
    -33.0739087667475,       !- Vertex 7 Y-coordinate {m}
    3.2,                     !- Vertex 7 Z-coordinate {m}
    -36.6957264033846,       !- Vertex 8 X-coordinate {m}
    -33.0739087667475,       !- Vertex 8 Y-coordinate {m}
    3.2;                     !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face0,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_11_0a56b12f..Face12,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -32.5045513374893,       !- Vertex 1 X-coordinate {m}
    -29.1453293190118,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -32.5045513374893,       !- Vertex 2 X-coordinate {m}
    -29.1453293190118,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0110637428368,       !- Vertex 3 X-coordinate {m}
    -29.1453293190118,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0110637428368,       !- Vertex 4 X-coordinate {m}
    -29.1453293190118,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face1,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_9_6331bc1f..Face11,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0110637428368,       !- Vertex 1 X-coordinate {m}
    -29.1453293190117,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0110637428368,       !- Vertex 2 X-coordinate {m}
    -29.0778403905017,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -32.5045513374893,       !- Vertex 3 X-coordinate {m}
    -29.0778403905017,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -32.5045513374893,       !- Vertex 4 X-coordinate {m}
    -29.1453293190118,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face10,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_46_294cb617..Face5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0136773817523,       !- Vertex 1 X-coordinate {m}
    -0.482318192038296,      !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    -0.482318192038297,      !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 3 X-coordinate {m}
    2.59660312033603,        !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 4 X-coordinate {m}
    2.59660312033603,        !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face11,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_45_cff973de..Face3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0136773817523,       !- Vertex 1 X-coordinate {m}
    -3.5590973527389,        !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    -3.5590973527389,        !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 3 X-coordinate {m}
    -0.482318192038297,      !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 4 X-coordinate {m}
    -0.482318192038296,      !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face12,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_42_27f300fe..Face4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0136773817523,       !- Vertex 1 X-coordinate {m}
    5.67903297196938,        !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    5.67903297196938,        !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 3 X-coordinate {m}
    8.78935966753961,        !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 4 X-coordinate {m}
    8.78935966753961,        !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face13,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_41_121bfe9e..Face2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0136773817523,       !- Vertex 1 X-coordinate {m}
    2.59660312033603,        !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    2.59660312033603,        !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 3 X-coordinate {m}
    5.67903297196938,        !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 4 X-coordinate {m}
    5.67903297196938,        !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face14,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_40_8542956c..Face4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0136773817523,       !- Vertex 1 X-coordinate {m}
    -9.90174834016162,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    -9.90174834016162,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 3 X-coordinate {m}
    -6.64915432692648,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 4 X-coordinate {m}
    -6.64915432692648,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face15,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_39_a7832211..Face3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0136773817523,       !- Vertex 1 X-coordinate {m}
    -13.053217007946,        !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    -13.053217007946,        !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 3 X-coordinate {m}
    -9.90174834016162,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 4 X-coordinate {m}
    -9.90174834016162,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face16,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_38_8437a82d..Face3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0136773817523,       !- Vertex 1 X-coordinate {m}
    -16.1744910611947,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    -16.1744910611947,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 3 X-coordinate {m}
    -13.053217007946,        !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 4 X-coordinate {m}
    -13.053217007946,        !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face17,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_37_08659569..Face3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0136773817523,       !- Vertex 1 X-coordinate {m}
    -19.3316019442889,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    -19.3316019442889,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 3 X-coordinate {m}
    -16.1744910611947,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 4 X-coordinate {m}
    -16.1744910611947,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face18,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_36_ecbb7077..Face3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0136773817523,       !- Vertex 1 X-coordinate {m}
    -22.4419411758768,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    -22.4419411758768,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 3 X-coordinate {m}
    -19.3316019442889,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 4 X-coordinate {m}
    -19.3316019442889,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face19,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_31_607c4a88..Face5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.4176820444302,       !- Vertex 1 X-coordinate {m}
    -0.287635514364748,      !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -29.9872319958134,       !- Vertex 2 X-coordinate {m}
    -0.287635514364752,      !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -29.9872319958134,       !- Vertex 3 X-coordinate {m}
    -5.38206309477305,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 4 X-coordinate {m}
    -5.37269184567748,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face2,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_7_dc13e085..Face6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.141759381407,        !- Vertex 1 X-coordinate {m}
    -26.4423062056007,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -28.141759381407,        !- Vertex 2 X-coordinate {m}
    -29.076960711489,        !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -32.5045513374893,       !- Vertex 3 X-coordinate {m}
    -29.076960711489,        !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -32.5045513374893,       !- Vertex 4 X-coordinate {m}
    -26.4423062056008,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face20,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_30_4ed768eb..Face1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0136773817523,       !- Vertex 1 X-coordinate {m}
    -0.287635514364751,      !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    -5.38206309477306,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -29.9872319958134,       !- Vertex 3 X-coordinate {m}
    -5.38206309477305,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -29.9872319958134,       !- Vertex 4 X-coordinate {m}
    -0.287635514364752,      !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face21,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_29_67cce044..Face3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.141759381407,        !- Vertex 1 X-coordinate {m}
    -23.8618035384347,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -28.141759381407,        !- Vertex 2 X-coordinate {m}
    -26.4423062056007,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -32.3681176338145,       !- Vertex 3 X-coordinate {m}
    -26.4423062056008,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -32.3681176338145,       !- Vertex 4 X-coordinate {m}
    -25.6954221229381,       !- Vertex 4 Y-coordinate {m}
    3.2,                     !- Vertex 4 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 5 X-coordinate {m}
    -25.6954221229381,       !- Vertex 5 Y-coordinate {m}
    3.2,                     !- Vertex 5 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 6 X-coordinate {m}
    -23.8618035384347,       !- Vertex 6 Y-coordinate {m}
    3.2;                     !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face22,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_28_10400e3d..Face3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0124970666978,       !- Vertex 1 X-coordinate {m}
    -23.8618035384347,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -28.0110637428368,       !- Vertex 2 X-coordinate {m}
    -29.076960711489,        !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.141759381407,        !- Vertex 3 X-coordinate {m}
    -29.076960711489,        !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.141759381407,        !- Vertex 4 X-coordinate {m}
    -23.8618035384347,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face23,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_27_bf4cd343..Face3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0110637428368,       !- Vertex 1 X-coordinate {m}
    -25.5860233523969,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0110637428368,       !- Vertex 2 X-coordinate {m}
    -25.5860233523969,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 3 X-coordinate {m}
    -22.4419411758768,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 4 X-coordinate {m}
    -22.4419411758768,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face24,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_24_3cf1a2a2..Face2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0136773817523,       !- Vertex 1 X-coordinate {m}
    -6.64915432692648,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    -6.64915432692648,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 3 X-coordinate {m}
    -3.5590973527389,        !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 4 X-coordinate {m}
    -3.5590973527389,        !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face25,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_23_b7b9b1e6..Face3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0110637428368,       !- Vertex 1 X-coordinate {m}
    -29.1453293190118,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0110637428368,       !- Vertex 2 X-coordinate {m}
    -29.1453293190118,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0110637428368,       !- Vertex 3 X-coordinate {m}
    -25.5860233523969,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0110637428368,       !- Vertex 4 X-coordinate {m}
    -25.5860233523969,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face26,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_18_811d692b..Face4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0136773817523,       !- Vertex 1 X-coordinate {m}
    5.69361888827093,        !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    8.78935966753961,        !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -28.0396678345811,       !- Vertex 3 X-coordinate {m}
    8.78935966753961,        !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -28.0396678345811,       !- Vertex 4 X-coordinate {m}
    5.69362152213731,        !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face28,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_12_30b5764e..Face1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0110637428368,       !- Vertex 1 X-coordinate {m}
    -29.0778403905017,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0110637428368,       !- Vertex 2 X-coordinate {m}
    -25.6776620511492,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -28.0396678345811,       !- Vertex 3 X-coordinate {m}
    -25.6776620511492,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -28.0396678345811,       !- Vertex 4 X-coordinate {m}
    -29.0778403905017,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face29,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_11_963340c0..Face1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0396678345811,       !- Vertex 1 X-coordinate {m}
    -25.6776620511492,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0110637428368,       !- Vertex 2 X-coordinate {m}
    -25.5860233523969,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -28.0136593978719,       !- Vertex 3 X-coordinate {m}
    -22.4635749208132,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -28.0396678345811,       !- Vertex 4 X-coordinate {m}
    -22.4635749208132,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face3,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_4_5cfb3473..Face8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.1991475322447,       !- Vertex 1 X-coordinate {m}
    8.78935966753961,        !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -30.1991475322447,       !- Vertex 2 X-coordinate {m}
    8.78935966753961,        !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 3 X-coordinate {m}
    8.78935966753961,        !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 4 X-coordinate {m}
    8.78935966753961,        !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face30,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_10_878a6398..Face1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0396678345811,       !- Vertex 1 X-coordinate {m}
    -22.4635749208132,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    -22.4419411758768,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 3 X-coordinate {m}
    -19.3452426619993,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -28.0396678345811,       !- Vertex 4 X-coordinate {m}
    -19.3452426619993,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face31,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_9_e56703f2..Face1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0396678345811,       !- Vertex 1 X-coordinate {m}
    -19.3452426619993,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    -19.3316019442889,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 3 X-coordinate {m}
    -16.2114243210905,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -28.0396678345811,       !- Vertex 4 X-coordinate {m}
    -16.2114243210905,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face32,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_8_b3c4e221..Face1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0396678345811,       !- Vertex 1 X-coordinate {m}
    -16.2114243210905,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    -16.1744910611947,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 3 X-coordinate {m}
    -13.1288311159979,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -28.0396678345811,       !- Vertex 4 X-coordinate {m}
    -13.1288311159979,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face33,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_7_bfcaf159..Face1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0396678345811,       !- Vertex 1 X-coordinate {m}
    -13.1288311159979,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    -13.053217007946,        !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 3 X-coordinate {m}
    -9.91395887451268,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -28.0396678345811,       !- Vertex 4 X-coordinate {m}
    -9.91395887451267,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face34,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_6_da0b6007..Face1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0396678345811,       !- Vertex 1 X-coordinate {m}
    -9.91395887451267,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    -9.90174834016162,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 3 X-coordinate {m}
    -6.78884228423028,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -28.0396678345811,       !- Vertex 4 X-coordinate {m}
    -6.78884228423028,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face35,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_5_a140a577..Face1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0396678345811,       !- Vertex 1 X-coordinate {m}
    -6.78884228423028,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    -6.64915432692648,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 3 X-coordinate {m}
    -3.69941694294287,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -28.0396678345811,       !- Vertex 4 X-coordinate {m}
    -3.69941694294287,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face36,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_4_3ece79b9..Face1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0396678345811,       !- Vertex 1 X-coordinate {m}
    -3.69941694294287,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    -3.5590973527389,        !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 3 X-coordinate {m}
    -0.470428920209688,      !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -28.0396678345811,       !- Vertex 4 X-coordinate {m}
    -0.470428920209686,      !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face37,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_3_e06cf4dc..Face1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0136773817523,       !- Vertex 1 X-coordinate {m}
    -0.470428920209688,      !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    2.60485631514267,        !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -28.0396678345811,       !- Vertex 3 X-coordinate {m}
    2.60485631514267,        !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -28.0396678345811,       !- Vertex 4 X-coordinate {m}
    -0.470428920209686,      !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face38,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_2_8028712a..Face0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0136773817523,       !- Vertex 1 X-coordinate {m}
    2.60485631514267,        !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    5.69361888827093,        !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -28.0396678345811,       !- Vertex 3 X-coordinate {m}
    5.69362152213731,        !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -28.0396678345811,       !- Vertex 4 X-coordinate {m}
    2.60485631514267,        !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face39,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Gathering_5_0c328738..Face5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.4176820444302,       !- Vertex 1 X-coordinate {m}
    -25.6954221229381,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 2 X-coordinate {m}
    -25.6954221229381,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -32.5045513374893,       !- Vertex 3 X-coordinate {m}
    -25.6954221229381,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -32.5045513374893,       !- Vertex 4 X-coordinate {m}
    -25.6954221229381,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face4,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_3_c53fc428..Face8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0136773817523,       !- Vertex 1 X-coordinate {m}
    8.78935966753961,        !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    8.78935966753961,        !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -30.1991475322447,       !- Vertex 3 X-coordinate {m}
    8.78935966753961,        !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -30.1991475322447,       !- Vertex 4 X-coordinate {m}
    8.78935966753961,        !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face40,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Gathering_5_0c328738..Face4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.4176820444302,       !- Vertex 1 X-coordinate {m}
    -19.5307871387632,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 2 X-coordinate {m}
    -19.5307871387632,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 3 X-coordinate {m}
    -25.6954221229381,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 4 X-coordinate {m}
    -25.6954221229381,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face41,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Unconditioned_10_469d708f..Face1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -32.3681176338145,       !- Vertex 1 X-coordinate {m}
    -25.6954221229381,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -32.3681176338145,       !- Vertex 2 X-coordinate {m}
    -26.4423062056008,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -32.5045513374893,       !- Vertex 3 X-coordinate {m}
    -26.4423062056008,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -32.5045513374893,       !- Vertex 4 X-coordinate {m}
    -25.6954221229381,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face42,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Unconditioned_5_2103653d..Face2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -32.5045513374893,       !- Vertex 1 X-coordinate {m}
    -25.6954221229381,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -32.5045513374893,       !- Vertex 2 X-coordinate {m}
    -25.6954221229381,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -32.5045513374893,       !- Vertex 3 X-coordinate {m}
    -29.1453293190118,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -32.5045513374893,       !- Vertex 4 X-coordinate {m}
    -29.1453293190118,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face43,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Unconditioned_4_5ca661ca..Face3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.4176820444302,       !- Vertex 1 X-coordinate {m}
    -0.290842274838746,      !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 2 X-coordinate {m}
    -0.290842274838749,      !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 3 X-coordinate {m}
    -5.37269184567748,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 4 X-coordinate {m}
    -5.37269184567747,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face44,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_3_f753e109..Face1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.4176820444302,       !- Vertex 1 X-coordinate {m}
    8.78935966753961,        !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 2 X-coordinate {m}
    8.78935966753961,        !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 3 X-coordinate {m}
    -0.290842274838749,      !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 4 X-coordinate {m}
    -0.289741712554083,      !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face45,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lab_2_5b5ddf16..Face0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -30.4176820444302,       !- Vertex 1 X-coordinate {m}
    -5.37269184567747,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 2 X-coordinate {m}
    -5.37269184567748,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 3 X-coordinate {m}
    -19.5307871387632,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 4 X-coordinate {m}
    -19.5307871387632,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face46,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_15_e7c9870e..Face1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0110637428368,       !- Vertex 1 X-coordinate {m}
    -29.076960711489,        !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -28.0110637428368,       !- Vertex 2 X-coordinate {m}
    -29.1453293190118,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -32.5045513374893,       !- Vertex 3 X-coordinate {m}
    -29.1453293190118,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -32.5045513374893,       !- Vertex 4 X-coordinate {m}
    -29.076960711489,        !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face47,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_2_f9285c45..Face7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29.7987908098921,       !- Vertex 1 X-coordinate {m}
    6.5811698543622,         !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -29.7987908098921,       !- Vertex 2 X-coordinate {m}
    8.78935966753961,        !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 3 X-coordinate {m}
    8.78935966753961,        !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 4 X-coordinate {m}
    6.58116985436221,        !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face5,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_1_2bb155a7..Face17,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0396678345811,       !- Vertex 1 X-coordinate {m}
    -29.0778403905017,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0396678345811,       !- Vertex 2 X-coordinate {m}
    8.78935966753961,        !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -29.7987908098921,       !- Vertex 3 X-coordinate {m}
    8.78935966753962,        !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -29.7987908098921,       !- Vertex 4 X-coordinate {m}
    6.5811698543622,         !- Vertex 4 Y-coordinate {m}
    6.4,                     !- Vertex 4 Z-coordinate {m}
    -30.4173179140016,       !- Vertex 5 X-coordinate {m}
    6.5811698543622,         !- Vertex 5 Y-coordinate {m}
    6.4,                     !- Vertex 5 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 6 X-coordinate {m}
    -25.6954221229381,       !- Vertex 6 Y-coordinate {m}
    6.4,                     !- Vertex 6 Z-coordinate {m}
    -32.5045513374893,       !- Vertex 7 X-coordinate {m}
    -25.6954221229381,       !- Vertex 7 Y-coordinate {m}
    6.4,                     !- Vertex 7 Z-coordinate {m}
    -32.5045513374893,       !- Vertex 8 X-coordinate {m}
    -29.0778403905017,       !- Vertex 8 Y-coordinate {m}
    6.4;                     !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face6,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Classroom_194e9be4..Face10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0136773817523,       !- Vertex 1 X-coordinate {m}
    -14.4377524171717,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -28.0124970666978,       !- Vertex 2 X-coordinate {m}
    -23.8618035384347,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 3 X-coordinate {m}
    -23.8618035384347,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 4 X-coordinate {m}
    -14.4377524171717,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face7,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_50_54ba95b5..Face3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0136773817523,       !- Vertex 1 X-coordinate {m}
    -9.90474731385002,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    -14.4377524171717,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 3 X-coordinate {m}
    -14.4377524171717,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 4 X-coordinate {m}
    -9.90708345140174,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face8,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_49_43c56797..Face13,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0136773817523,       !- Vertex 1 X-coordinate {m}
    -5.38206309477306,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    -9.90474731385002,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 3 X-coordinate {m}
    -9.90708345140174,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 4 X-coordinate {m}
    -5.38206309477306,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_12_35404b5d..Face9,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridors_12_35404b5d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_48_73a71eeb..Face9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0136773817523,       !- Vertex 1 X-coordinate {m}
    8.78935966753961,        !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -28.0136773817523,       !- Vertex 2 X-coordinate {m}
    -0.287635514364751,      !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 3 X-coordinate {m}
    -0.287635514364748,      !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -30.4176820444302,       !- Vertex 4 X-coordinate {m}
    8.78935966753961,        !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_13_f1e5b07d..Face0,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_13_f1e5b07d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_11_0a56b12f..Face11,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0152369266264,       !- Vertex 1 X-coordinate {m}
    -33.0739087667475,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 2 X-coordinate {m}
    -33.0739087667475,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 3 X-coordinate {m}
    -33.0739087667475,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 4 X-coordinate {m}
    -33.0739087667475,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_13_f1e5b07d..Face1,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_13_f1e5b07d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_11_0a56b12f..Face10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0152369266264,       !- Vertex 1 X-coordinate {m}
    -33.1083885377326,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 2 X-coordinate {m}
    -33.1083885377326,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 3 X-coordinate {m}
    -33.0739087667475,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 4 X-coordinate {m}
    -33.0739087667475,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_13_f1e5b07d..Face10,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_13_f1e5b07d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_22_d89b3aab..Face3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0152369266264,       !- Vertex 1 X-coordinate {m}
    -42.9035249880191,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 2 X-coordinate {m}
    -42.9035249880191,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 3 X-coordinate {m}
    -39.8213672327924,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 4 X-coordinate {m}
    -39.8213672327924,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_13_f1e5b07d..Face11,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_13_f1e5b07d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_21_7018d325..Face2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0152369266264,       !- Vertex 1 X-coordinate {m}
    -46.1681176890458,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 2 X-coordinate {m}
    -46.1681176890458,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 3 X-coordinate {m}
    -42.9035249880191,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 4 X-coordinate {m}
    -42.9035249880191,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_13_f1e5b07d..Face12,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_13_f1e5b07d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_20_bbc5f63d..Face13,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.886699289006,        !- Vertex 1 X-coordinate {m}
    -52.3294608329386,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.886699289006,        !- Vertex 2 X-coordinate {m}
    -37.7496360951067,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -29.5078197385693,       !- Vertex 3 X-coordinate {m}
    -37.7496360951067,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -29.5078197385693,       !- Vertex 4 X-coordinate {m}
    -33.0883071142099,       !- Vertex 4 Y-coordinate {m}
    6.4,                     !- Vertex 4 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 5 X-coordinate {m}
    -33.0883071142099,       !- Vertex 5 Y-coordinate {m}
    6.4,                     !- Vertex 5 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 6 X-coordinate {m}
    -42.9018129010624,       !- Vertex 6 Y-coordinate {m}
    6.4,                     !- Vertex 6 Z-coordinate {m}
    -29.8006108987036,       !- Vertex 7 X-coordinate {m}
    -52.3294608329386,       !- Vertex 7 Y-coordinate {m}
    6.4;                     !- Vertex 7 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_13_f1e5b07d..Face13,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_13_f1e5b07d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_19_e1231e4d..Face1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0152369266264,       !- Vertex 1 X-coordinate {m}
    -41.3682155352422,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 2 X-coordinate {m}
    -38.1924092892885,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -28.886699289006,        !- Vertex 3 X-coordinate {m}
    -38.1924092892885,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -28.886699289006,        !- Vertex 4 X-coordinate {m}
    -41.3682155352422,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_13_f1e5b07d..Face14,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_13_f1e5b07d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_15_2fc2a2ee..Face1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0152369266264,       !- Vertex 1 X-coordinate {m}
    -52.3294608329386,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 2 X-coordinate {m}
    -50.7721195318137,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -28.886699289006,        !- Vertex 3 X-coordinate {m}
    -50.7721195318137,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -28.886699289006,        !- Vertex 4 X-coordinate {m}
    -52.3294608329386,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_13_f1e5b07d..Face15,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_13_f1e5b07d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_14_21a20380..Face1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0152369266264,       !- Vertex 1 X-coordinate {m}
    -50.7721195318137,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 2 X-coordinate {m}
    -47.6222683171329,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -28.886699289006,        !- Vertex 3 X-coordinate {m}
    -47.6222683171329,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -28.886699289006,        !- Vertex 4 X-coordinate {m}
    -50.7721195318137,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_13_f1e5b07d..Face16,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_13_f1e5b07d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_13_77bc369e..Face0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0152369266264,       !- Vertex 1 X-coordinate {m}
    -47.6222683171329,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 2 X-coordinate {m}
    -44.5065684045191,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -28.886699289006,        !- Vertex 3 X-coordinate {m}
    -44.5065684045191,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -28.886699289006,        !- Vertex 4 X-coordinate {m}
    -47.6222683171329,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_13_f1e5b07d..Face17,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_13_f1e5b07d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Gathering_9_c0303ce9..Face5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29.8914825493952,       !- Vertex 1 X-coordinate {m}
    -42.9018129010624,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 2 X-coordinate {m}
    -42.9018129010624,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -29.8006108987036,       !- Vertex 3 X-coordinate {m}
    -52.3294608329386,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -29.8006108987036,       !- Vertex 4 X-coordinate {m}
    -52.3294608329386,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_13_f1e5b07d..Face18,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridors_13_f1e5b07d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Gathering_7_15463a30..Face1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0152369266264,       !- Vertex 1 X-coordinate {m}
    -39.0086003929495,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 2 X-coordinate {m}
    -52.3294608329386,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -29.8006108987036,       !- Vertex 3 X-coordinate {m}
    -52.3294608329386,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 4 X-coordinate {m}
    -42.9018129010624,       !- Vertex 4 Y-coordinate {m}
    3.2,                     !- Vertex 4 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 5 X-coordinate {m}
    -39.0086003929495,       !- Vertex 5 Y-coordinate {m}
    3.2;                     !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_13_f1e5b07d..Face19,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_13_f1e5b07d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Gathering_4_16811755..Face0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29.8914825493952,       !- Vertex 1 X-coordinate {m}
    -38.913399814394,        !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 2 X-coordinate {m}
    -38.913399814394,        !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 3 X-coordinate {m}
    -42.9018129010624,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 4 X-coordinate {m}
    -42.9018129010624,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_13_f1e5b07d..Face2,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_13_f1e5b07d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_10_84a726f5..Face8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29.8914825493952,       !- Vertex 1 X-coordinate {m}
    -33.0739087667475,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 2 X-coordinate {m}
    -33.0739087667475,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 3 X-coordinate {m}
    -38.913399814394,        !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 4 X-coordinate {m}
    -38.913399814394,        !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_13_f1e5b07d..Face20,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_13_f1e5b07d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Gathering_2_082fe506..Face0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0152369266264,       !- Vertex 1 X-coordinate {m}
    -38.1924092892885,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 2 X-coordinate {m}
    -33.0883071142099,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -29.5078197385693,       !- Vertex 3 X-coordinate {m}
    -33.0883071142099,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -29.5078197385693,       !- Vertex 4 X-coordinate {m}
    -37.7496360951067,       !- Vertex 4 Y-coordinate {m}
    6.4,                     !- Vertex 4 Z-coordinate {m}
    -28.886699289006,        !- Vertex 5 X-coordinate {m}
    -37.7496360951067,       !- Vertex 5 Y-coordinate {m}
    6.4,                     !- Vertex 5 Z-coordinate {m}
    -28.886699289006,        !- Vertex 6 X-coordinate {m}
    -38.1924092892885,       !- Vertex 6 Y-coordinate {m}
    6.4;                     !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_13_f1e5b07d..Face21,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridors_13_f1e5b07d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_15_e7c9870e..Face0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0152369266264,       !- Vertex 1 X-coordinate {m}
    -33.0739087667475,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 2 X-coordinate {m}
    -33.3970327323002,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 3 X-coordinate {m}
    -33.3970327323002,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 4 X-coordinate {m}
    -33.0739087667475,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_13_f1e5b07d..Face22,  !- Name
    Floor,                   !- Surface Type
    Typical Insulated Exterior Mass Floor-R10,  !- Construction Name
    Corridors_13_f1e5b07d,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0152369266264,       !- Vertex 1 X-coordinate {m}
    -33.3970327323002,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 2 X-coordinate {m}
    -39.0086003929495,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 3 X-coordinate {m}
    -39.0086003929495,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 4 X-coordinate {m}
    -33.3970327323002,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_13_f1e5b07d..Face3,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_13_f1e5b07d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_9_6331bc1f..Face10,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0152369266264,       !- Vertex 1 X-coordinate {m}
    -33.0883071142099,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 2 X-coordinate {m}
    -33.0739087667475,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 3 X-coordinate {m}
    -33.0739087667475,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -29.5078197385693,       !- Vertex 4 X-coordinate {m}
    -33.0883071142099,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_13_f1e5b07d..Face4,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_13_f1e5b07d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_47_066f9f1b..Face5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0152369266264,       !- Vertex 1 X-coordinate {m}
    -44.5065684045191,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 2 X-coordinate {m}
    -41.3682155352422,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -28.886699289006,        !- Vertex 3 X-coordinate {m}
    -41.3682155352422,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -28.886699289006,        !- Vertex 4 X-coordinate {m}
    -44.5065684045191,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_13_f1e5b07d..Face5,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_13_f1e5b07d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_43_03927e56..Face3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0152369266264,       !- Vertex 1 X-coordinate {m}
    -36.7399167188367,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 2 X-coordinate {m}
    -36.7399167188367,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 3 X-coordinate {m}
    -33.1083885377326,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 4 X-coordinate {m}
    -33.1083885377326,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_13_f1e5b07d..Face6,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_13_f1e5b07d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_35_aa41693b..Face4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0152369266264,       !- Vertex 1 X-coordinate {m}
    -39.8213672327924,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 2 X-coordinate {m}
    -39.8213672327924,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 3 X-coordinate {m}
    -36.7399167188367,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 4 X-coordinate {m}
    -36.7399167188367,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_13_f1e5b07d..Face7,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_13_f1e5b07d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_34_00be1b38..Face5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0152369266264,       !- Vertex 1 X-coordinate {m}
    -49.2449922243604,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 2 X-coordinate {m}
    -49.2449922243604,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 3 X-coordinate {m}
    -46.1681176890458,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 4 X-coordinate {m}
    -46.1681176890458,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_13_f1e5b07d..Face8,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_13_f1e5b07d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_33_cb0ab608..Face4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0152369266264,       !- Vertex 1 X-coordinate {m}
    -52.3294608329386,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 2 X-coordinate {m}
    -52.3294608329386,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 3 X-coordinate {m}
    -49.2449922243604,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 4 X-coordinate {m}
    -49.2449922243604,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_13_f1e5b07d..Face9,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_13_f1e5b07d,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_32_aceeca8f..Face4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -29.8006108987036,       !- Vertex 1 X-coordinate {m}
    -52.3294608329386,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -29.8006108987036,       !- Vertex 2 X-coordinate {m}
    -52.3294608329386,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 3 X-coordinate {m}
    -52.3294608329386,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 4 X-coordinate {m}
    -52.3294608329386,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_14_29bf0241..Face0,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_14_29bf0241,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_9_6331bc1f..Face9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -36.6954030183902,       !- Vertex 1 X-coordinate {m}
    -29.0778403905017,       !- Vertex 1 Y-coordinate {m}
    9.6,                     !- Vertex 1 Z-coordinate {m}
    -36.6954030183902,       !- Vertex 2 X-coordinate {m}
    -29.0778403905017,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -33.0317920142827,       !- Vertex 3 X-coordinate {m}
    -29.0778403905017,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -33.0317920142827,       !- Vertex 4 X-coordinate {m}
    -29.0778403905017,       !- Vertex 4 Y-coordinate {m}
    9.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_14_29bf0241..Face1,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_14_29bf0241,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_1_2bb155a7..Face16,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -33.0317920142827,       !- Vertex 1 X-coordinate {m}
    -29.0778403905017,       !- Vertex 1 Y-coordinate {m}
    9.6,                     !- Vertex 1 Z-coordinate {m}
    -33.0317920142827,       !- Vertex 2 X-coordinate {m}
    -29.0778403905017,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -33.0317920142827,       !- Vertex 3 X-coordinate {m}
    -25.6776620511492,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -33.0317920142827,       !- Vertex 4 X-coordinate {m}
    -25.6776620511492,       !- Vertex 4 Y-coordinate {m}
    9.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_14_29bf0241..Face2,  !- Name
    Wall,                    !- Surface Type
    Generic Interior Wall,   !- Construction Name
    Corridors_14_29bf0241,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Office_17_ab032ebf..Face5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -33.0317920142827,       !- Vertex 1 X-coordinate {m}
    -25.6776620511492,       !- Vertex 1 Y-coordinate {m}
    9.6,                     !- Vertex 1 Z-coordinate {m}
    -33.0317920142827,       !- Vertex 2 X-coordinate {m}
    -25.6776620511492,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -36.6951278562684,       !- Vertex 3 X-coordinate {m}
    -25.6776620511492,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -36.6951278562684,       !- Vertex 4 X-coordinate {m}
    -25.6776620511492,       !- Vertex 4 Y-coordinate {m}
    9.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_14_29bf0241..Face3,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridors_14_29bf0241,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Gathering_5_0c328738..Face3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -33.0317920142827,       !- Vertex 1 X-coordinate {m}
    -25.6776620511492,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -33.0317920142827,       !- Vertex 2 X-coordinate {m}
    -25.6954221229381,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -36.6951292935162,       !- Vertex 3 X-coordinate {m}
    -25.6954221229381,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -36.6951278562684,       !- Vertex 4 X-coordinate {m}
    -25.6776620511492,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_14_29bf0241..Face4,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Corridors_14_29bf0241,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Unconditioned_5_2103653d..Face1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -33.0317920142827,       !- Vertex 1 X-coordinate {m}
    -25.6954221229381,       !- Vertex 1 Y-coordinate {m}
    6.4,                     !- Vertex 1 Z-coordinate {m}
    -33.0317920142827,       !- Vertex 2 X-coordinate {m}
    -29.0778403905017,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -36.6954030183902,       !- Vertex 3 X-coordinate {m}
    -29.0778403905017,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -36.6951292935162,       !- Vertex 4 X-coordinate {m}
    -25.6954221229381,       !- Vertex 4 Y-coordinate {m}
    6.4;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_14_29bf0241..Face5,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Metal Building Wall-R8,  !- Construction Name
    Corridors_14_29bf0241,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -36.6951278562684,       !- Vertex 1 X-coordinate {m}
    -25.6776620511492,       !- Vertex 1 Y-coordinate {m}
    9.6,                     !- Vertex 1 Z-coordinate {m}
    -36.6951278562684,       !- Vertex 2 X-coordinate {m}
    -25.6776620511492,       !- Vertex 2 Y-coordinate {m}
    6.4,                     !- Vertex 2 Z-coordinate {m}
    -36.6954030183902,       !- Vertex 3 X-coordinate {m}
    -29.0778403905017,       !- Vertex 3 Y-coordinate {m}
    6.4,                     !- Vertex 3 Z-coordinate {m}
    -36.6954030183902,       !- Vertex 4 X-coordinate {m}
    -29.0778403905017,       !- Vertex 4 Y-coordinate {m}
    9.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_14_29bf0241..Face6,  !- Name
    Roof,                    !- Surface Type
    Typical Insulated Metal Building Roof-R19,  !- Construction Name
    Corridors_14_29bf0241,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -33.0317920142827,       !- Vertex 1 X-coordinate {m}
    -29.0778403905017,       !- Vertex 1 Y-coordinate {m}
    9.6,                     !- Vertex 1 Z-coordinate {m}
    -33.0317920142827,       !- Vertex 2 X-coordinate {m}
    -25.6776620511492,       !- Vertex 2 Y-coordinate {m}
    9.6,                     !- Vertex 2 Z-coordinate {m}
    -36.6951278562684,       !- Vertex 3 X-coordinate {m}
    -25.6776620511492,       !- Vertex 3 Y-coordinate {m}
    9.6,                     !- Vertex 3 Z-coordinate {m}
    -36.6954030183902,       !- Vertex 4 X-coordinate {m}
    -29.0778403905017,       !- Vertex 4 Y-coordinate {m}
    9.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_15_e7c9870e..Face0,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_15_e7c9870e,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_13_f1e5b07d..Face21,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0152369266264,       !- Vertex 1 X-coordinate {m}
    -33.3970327323002,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -28.0152369266264,       !- Vertex 2 X-coordinate {m}
    -33.0739087667475,       !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 3 X-coordinate {m}
    -33.0739087667475,       !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -29.8914825493952,       !- Vertex 4 X-coordinate {m}
    -33.3970327323002,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_15_e7c9870e..Face1,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_15_e7c9870e,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridors_12_35404b5d..Face46,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -28.0110637428368,       !- Vertex 1 X-coordinate {m}
    -29.1453293190117,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -28.141759381407,        !- Vertex 2 X-coordinate {m}
    -29.076960711489,        !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -32.5045513374893,       !- Vertex 3 X-coordinate {m}
    -29.076960711489,        !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -32.5045513374893,       !- Vertex 4 X-coordinate {m}
    -29.1453293190117,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_15_e7c9870e..Face10,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Corridors_15_e7c9870e,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Unconditioned_5_2103653d..Face0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -32.5045513374893,       !- Vertex 1 X-coordinate {m}
    -29.1453293190117,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -32.5045513374893,       !- Vertex 2 X-coordinate {m}
    -29.076960711489,        !- Vertex 2 Y-coordinate {m}
    3.2,                     !- Vertex 2 Z-coordinate {m}
    -36.6954029472015,       !- Vertex 3 X-coordinate {m}
    -29.076960711489,        !- Vertex 3 Y-coordinate {m}
    3.2,                     !- Vertex 3 Z-coordinate {m}
    -36.6954084799851,       !- Vertex 4 X-coordinate {m}
    -29.1453293190118,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_15_e7c9870e..Face11,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Metal Building Wall-R8,  !- Construction Name
    Corridors_15_e7c9870e,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -22.7216492112238,       !- Vertex 1 X-coordinate {m}
    -33.2474649805296,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -22.7216492112238,       !- Vertex 2 X-coordinate {m}
    -33.2474649805296,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -22.7216492112238,       !- Vertex 3 X-coordinate {m}
    -29.1453293190118,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -22.7216492112238,       !- Vertex 4 X-coordinate {m}
    -29.1453293190118,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_15_e7c9870e..Face12,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Metal Building Wall-R8,  !- Construction Name
    Corridors_15_e7c9870e,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -22.7216492112238,       !- Vertex 1 X-coordinate {m}
    -29.1453293190118,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -22.7216492112238,       !- Vertex 2 X-coordinate {m}
    -29.1453293190118,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -24.0650138855019,       !- Vertex 3 X-coordinate {m}
    -29.1453293190118,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -24.0650138855019,       !- Vertex 4 X-coordinate {m}
    -29.1453293190118,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_15_e7c9870e..Face13,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Metal Building Wall-R8,  !- Construction Name
    Corridors_15_e7c9870e,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -24.0650138855019,       !- Vertex 1 X-coordinate {m}
    -29.1453293190118,       !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -24.0650138855019,       !- Vertex 2 X-coordinate {m}
    -29.1453293190118,       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -24.0650138855019,       !- Vertex 3 X-coordinate {m}
    -29.076960711489,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -24.0650138855019,       !- Vertex 4 X-coordinate {m}
    -29.076960711489,        !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_15_e7c9870e..Face14,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Metal Building Wall-R8,  !- Construction Name
    Corridors_15_e7c9870e,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -36.6954029472015,       !- Vertex 1 X-coordinate {m}
    -29.076960711489,        !- Vertex 1 Y-coordinate {m}
    3.2,                     !- Vertex 1 Z-coordinate {m}
    -36.6954029472015,       !- Vertex 2 X-coordinate {m}
    -29.076960711489,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -36.6957525524472,       !- Vertex 3 X-coordinate {m}
    -33.3970327323002,       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -36.6957525524472,       !- Vertex 4 X-coordinate {m}
    -33.3970327323002,       !- Vertex 4 Y-coordinate {m}
    3.2;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Corridors_15_e7c9870e..Face15,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Metal Building Wall-R8,  !- Construction Name
    Corridors_15_e7c9870e,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
