
Version,
  9.6;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  unnamed,                                !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Classroom_194e9be4,                     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  315.569958777031,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Classroom_194e9be4..Face0,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Classroom_194e9be4,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_50_54ba95b5..Face5,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.0650138855019, -14.4377524171717, 3.2, !- X,Y,Z Vertex 1 {m}
  -24.0650138855019, -14.4377524171717, 0, !- X,Y,Z Vertex 2 {m}
  -33.4966326138061, -14.4377524171717, 0, !- X,Y,Z Vertex 3 {m}
  -33.4966326138061, -14.4377524171717, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Classroom_194e9be4..Face1,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Classroom_194e9be4,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_38_8437a82d..Face4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.0650138855019, -16.1744910611947, 3.2, !- X,Y,Z Vertex 1 {m}
  -24.0650138855019, -14.4377524171717, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0136773817523, -14.4377524171717, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0136773817523, -16.1744910611947, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Classroom_194e9be4..Face10,             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Classroom_194e9be4,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_12_35404b5d..Face6,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0124970666978, -23.8618035384347, 3.2, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, -14.4377524171717, 3.2, !- X,Y,Z Vertex 2 {m}
  -30.4176820444302, -14.4377524171717, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.4176820444302, -23.8618035384347, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Classroom_194e9be4..Face11,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Classroom_194e9be4,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_5_29b8e683..Face1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.5299613913617, -14.4377524171717, 3.2, !- X,Y,Z Vertex 1 {m}
  -34.5299613913617, -14.4377524171717, 0, !- X,Y,Z Vertex 2 {m}
  -34.5282290713552, -23.8618035384347, 0, !- X,Y,Z Vertex 3 {m}
  -34.5282290713552, -23.8618035384347, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Classroom_194e9be4..Face12,             !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Classroom_194e9be4,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_5_29b8e683..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4966326138061, -14.4377524171717, 3.2, !- X,Y,Z Vertex 1 {m}
  -33.4966326138061, -14.4377524171717, 0, !- X,Y,Z Vertex 2 {m}
  -34.5299613913617, -14.4377524171717, 0, !- X,Y,Z Vertex 3 {m}
  -34.5299613913617, -14.4377524171717, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Classroom_194e9be4..Face13,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Classroom_194e9be4,                     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.0650138855019, -23.8618035384347, 3.2, !- X,Y,Z Vertex 1 {m}
  -24.0650138855019, -23.8618035384347, 0, !- X,Y,Z Vertex 2 {m}
  -24.0650138855019, -14.4377524171717, 0, !- X,Y,Z Vertex 3 {m}
  -24.0650138855019, -14.4377524171717, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_c9af7c61,                      !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window, !- Construction Name
  Classroom_194e9be4..Face13,             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.0650138855019, -23.724033465917, 3.1, !- X,Y,Z Vertex 1 {m}
  -24.0650138855019, -23.724033465917, 0.1, !- X,Y,Z Vertex 2 {m}
  -24.0650138855019, -14.5533656036216, 0.1, !- X,Y,Z Vertex 3 {m}
  -24.0650138855019, -14.5533656036216, 3.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Classroom_194e9be4..Face14,             !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Classroom_194e9be4,                     !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.0650138855019, -14.4377524171717, 0, !- X,Y,Z Vertex 1 {m}
  -24.0650138855019, -23.8618035384347, 0, !- X,Y,Z Vertex 2 {m}
  -34.5282290713552, -23.8618035384347, 0, !- X,Y,Z Vertex 3 {m}
  -34.5299613913617, -14.4377524171717, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Classroom_194e9be4..Face2,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Classroom_194e9be4,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_37_08659569..Face4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.0650138855019, -19.3316019442889, 3.2, !- X,Y,Z Vertex 1 {m}
  -24.0650138855019, -16.1744910611947, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0136773817523, -16.1744910611947, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0136773817523, -19.3316019442889, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Classroom_194e9be4..Face3,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Classroom_194e9be4,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_36_ecbb7077..Face4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.0650138855019, -22.4419411758768, 3.2, !- X,Y,Z Vertex 1 {m}
  -24.0650138855019, -19.3316019442889, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0136773817523, -19.3316019442889, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0136773817523, -22.4419411758768, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Classroom_194e9be4..Face4,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Classroom_194e9be4,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_29_67cce044..Face5,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.3681176338145, -23.8618035384347, 3.2, !- X,Y,Z Vertex 1 {m}
  -32.3681176338145, -23.8618035384347, 0, !- X,Y,Z Vertex 2 {m}
  -28.141759381407, -23.8618035384347, 0, !- X,Y,Z Vertex 3 {m}
  -28.141759381407, -23.8618035384347, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Classroom_194e9be4..Face5,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Classroom_194e9be4,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_28_10400e3d..Face5,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.141759381407, -23.8618035384347, 3.2, !- X,Y,Z Vertex 1 {m}
  -28.141759381407, -23.8618035384347, 0, !- X,Y,Z Vertex 2 {m}
  -24.0650138855019, -23.8618035384347, 0, !- X,Y,Z Vertex 3 {m}
  -24.0650138855019, -23.8618035384347, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Classroom_194e9be4..Face6,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Classroom_194e9be4,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_27_bf4cd343..Face4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.0650138855019, -23.8618035384347, 3.2, !- X,Y,Z Vertex 1 {m}
  -24.0650138855019, -22.4419411758768, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0136773817523, -22.4419411758768, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0124970666978, -23.8618035384347, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Classroom_194e9be4..Face7,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Classroom_194e9be4,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_5_0c328738..Face8,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4176820444302, -23.8618035384347, 3.2, !- X,Y,Z Vertex 1 {m}
  -30.4176820444302, -19.5307871387632, 3.2, !- X,Y,Z Vertex 2 {m}
  -34.5290251946212, -19.5307871387632, 3.2, !- X,Y,Z Vertex 3 {m}
  -34.5282290713552, -23.8618035384347, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Classroom_194e9be4..Face8,              !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Classroom_194e9be4,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_10_469d708f..Face5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.5282290713552, -23.8618035384347, 3.2, !- X,Y,Z Vertex 1 {m}
  -34.5282290713552, -23.8618035384347, 0, !- X,Y,Z Vertex 2 {m}
  -32.3681176338145, -23.8618035384347, 0, !- X,Y,Z Vertex 3 {m}
  -32.3681176338145, -23.8618035384347, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Classroom_194e9be4..Face9,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Classroom_194e9be4,                     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_2_5b5ddf16..Face2,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4176820444302, -19.5307871387632, 3.2, !- X,Y,Z Vertex 1 {m}
  -30.4176820444302, -14.4377524171717, 3.2, !- X,Y,Z Vertex 2 {m}
  -34.5299613913617, -14.4377524171717, 3.2, !- X,Y,Z Vertex 3 {m}
  -34.5290251946212, -19.5307871387632, 3.2; !- X,Y,Z Vertex 4 {m}

Zone,
  Corridors_10_84a726f5,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  54.2483707688707,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridors_10_84a726f5..Face0,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_10_84a726f5,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_9_6331bc1f..Face13,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8914825493952, -33.0883071142099, 6.4, !- X,Y,Z Vertex 1 {m}
  -29.8914825493952, -33.0739087667475, 6.4, !- X,Y,Z Vertex 2 {m}
  -32.8395480677211, -33.0739087667475, 6.4, !- X,Y,Z Vertex 3 {m}
  -32.8395480677211, -33.0883071142099, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_10_84a726f5..Face1,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_10_84a726f5,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_44_4353b89a..Face4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.8395480677211, -33.0739087667475, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.8395480677211, -33.0739087667475, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.8395480677211, -36.6010330353757, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.8395480677211, -36.6010330353757, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_10_84a726f5..Face10,          !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Exterior Mass Floor-R10, !- Construction Name
  Corridors_10_84a726f5,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8914825493952, -33.3970327323002, 3.2, !- X,Y,Z Vertex 1 {m}
  -29.8914825493952, -38.913399814394, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.55326884745, -38.913399814394, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.55326884745, -37.9961612644955, 3.2, !- X,Y,Z Vertex 4 {m}
  -32.8395480677211, -37.9961612644955, 3.2, !- X,Y,Z Vertex 5 {m}
  -32.8395480677211, -33.3970327323002, 3.2; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Corridors_10_84a726f5..Face2,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_10_84a726f5,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_26_148adce4..Face5,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.8395480677211, -37.9961612644955, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.8395480677211, -37.9961612644955, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.55326884745, -37.9961612644955, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.55326884745, -37.9961612644955, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_10_84a726f5..Face3,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_10_84a726f5,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_26_148adce4..Face7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.55326884745, -37.9961612644955, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.55326884745, -37.9961612644955, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.55326884745, -38.913399814394, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.55326884745, -38.913399814394, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_10_84a726f5..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_10_84a726f5,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_26_148adce4..Face6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.8395480677211, -36.6010330353757, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.8395480677211, -36.6010330353757, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.8395480677211, -37.9961612644955, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.8395480677211, -37.9961612644955, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_10_84a726f5..Face5,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_10_84a726f5,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_20_bbc5f63d..Face14,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8914825493952, -38.913399814394, 6.4, !- X,Y,Z Vertex 1 {m}
  -29.8914825493952, -33.0883071142099, 6.4, !- X,Y,Z Vertex 2 {m}
  -32.8395480677211, -33.0883071142099, 6.4, !- X,Y,Z Vertex 3 {m}
  -32.8395480677211, -37.9961612644955, 6.4, !- X,Y,Z Vertex 4 {m}
  -32.55326884745, -37.9961612644955, 6.4, !- X,Y,Z Vertex 5 {m}
  -32.55326884745, -38.913399814394, 6.4; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Corridors_10_84a726f5..Face6,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_10_84a726f5,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_4_16811755..Face1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.55326884745, -38.913399814394, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.55326884745, -38.913399814394, 3.2, !- X,Y,Z Vertex 2 {m}
  -29.8914825493952, -38.913399814394, 3.2, !- X,Y,Z Vertex 3 {m}
  -29.8914825493952, -38.913399814394, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_10_84a726f5..Face7,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_10_84a726f5,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_15_e7c9870e..Face3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8914825493952, -33.0739087667475, 3.2, !- X,Y,Z Vertex 1 {m}
  -29.8914825493952, -33.3970327323002, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.8395480677211, -33.3970327323002, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.8395480677211, -33.0739087667475, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_10_84a726f5..Face8,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_10_84a726f5,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_13_f1e5b07d..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8914825493952, -38.913399814394, 6.4, !- X,Y,Z Vertex 1 {m}
  -29.8914825493952, -38.913399814394, 3.2, !- X,Y,Z Vertex 2 {m}
  -29.8914825493952, -33.0739087667475, 3.2, !- X,Y,Z Vertex 3 {m}
  -29.8914825493952, -33.0739087667475, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_10_84a726f5..Face9,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_10_84a726f5,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_11_0a56b12f..Face0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8914825493952, -33.0739087667475, 6.4, !- X,Y,Z Vertex 1 {m}
  -29.8914825493952, -33.0739087667475, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.8395480677211, -33.0739087667475, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.8395480677211, -33.0739087667475, 6.4; !- X,Y,Z Vertex 4 {m}

Zone,
  Corridors_11_0a56b12f,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  176.906580273984,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridors_11_0a56b12f..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_11_0a56b12f,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_10_84a726f5..Face9,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.8395480677211, -33.0739087667475, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.8395480677211, -33.0739087667475, 3.2, !- X,Y,Z Vertex 2 {m}
  -29.8914825493952, -33.0739087667475, 3.2, !- X,Y,Z Vertex 3 {m}
  -29.8914825493952, -33.0739087667475, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_11_0a56b12f..Face1,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_11_0a56b12f,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_9_6331bc1f..Face12,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.7216492112238, -33.2474649805296, 6.4, !- X,Y,Z Vertex 1 {m}
  -22.7216492112238, -29.1453293190118, 6.4, !- X,Y,Z Vertex 2 {m}
  -36.6954084799851, -29.1453293190117, 6.4, !- X,Y,Z Vertex 3 {m}
  -36.6957264033846, -33.0739087667475, 6.4, !- X,Y,Z Vertex 4 {m}
  -28.0152369266264, -33.0739087667475, 6.4, !- X,Y,Z Vertex 5 {m}
  -28.0152369266264, -33.0883071142099, 6.4, !- X,Y,Z Vertex 6 {m}
  -24.1747596885405, -33.0883071142099, 6.4, !- X,Y,Z Vertex 7 {m}
  -24.1747596885405, -33.2474649805296, 6.4; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Corridors_11_0a56b12f..Face10,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_11_0a56b12f,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_13_f1e5b07d..Face1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0152369266264, -33.0739087667475, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0152369266264, -33.0739087667475, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0152369266264, -33.1083885377326, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0152369266264, -33.1083885377326, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_11_0a56b12f..Face11,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_11_0a56b12f,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_13_f1e5b07d..Face0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8914825493952, -33.0739087667475, 6.4, !- X,Y,Z Vertex 1 {m}
  -29.8914825493952, -33.0739087667475, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0152369266264, -33.0739087667475, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0152369266264, -33.0739087667475, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_11_0a56b12f..Face12,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_11_0a56b12f,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_12_35404b5d..Face0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0110637428368, -29.1453293190117, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0110637428368, -29.1453293190117, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.5045513374893, -29.1453293190118, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.5045513374893, -29.1453293190118, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_11_0a56b12f..Face13,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_11_0a56b12f,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6954084799851, -29.1453293190117, 6.4, !- X,Y,Z Vertex 1 {m}
  -36.6954084799851, -29.1453293190117, 3.2, !- X,Y,Z Vertex 2 {m}
  -36.6957264033846, -33.0739087667475, 3.2, !- X,Y,Z Vertex 3 {m}
  -36.6957264033846, -33.0739087667475, 6.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_2ca7849f,                      !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window, !- Construction Name
  Corridors_11_0a56b12f..Face13,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.69541689751, -29.2493446737324, 5.08, !- X,Y,Z Vertex 1 {m}
  -36.69541689751, -29.2493446737324, 4.52, !- X,Y,Z Vertex 2 {m}
  -36.6957205212677, -33.0012234475287, 4.52, !- X,Y,Z Vertex 3 {m}
  -36.6957205212677, -33.0012234475287, 5.08; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_11_0a56b12f..Face14,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_11_0a56b12f,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.7216492112238, -33.2474649805296, 6.4, !- X,Y,Z Vertex 1 {m}
  -22.7216492112238, -33.2474649805296, 3.2, !- X,Y,Z Vertex 2 {m}
  -22.7216492112238, -29.1453293190118, 3.2, !- X,Y,Z Vertex 3 {m}
  -22.7216492112238, -29.1453293190118, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_11_0a56b12f..Face15,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_11_0a56b12f,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.7216492112238, -29.1453293190118, 6.4, !- X,Y,Z Vertex 1 {m}
  -22.7216492112238, -29.1453293190118, 3.2, !- X,Y,Z Vertex 2 {m}
  -24.0650138855019, -29.1453293190117, 3.2, !- X,Y,Z Vertex 3 {m}
  -24.0650138855019, -29.1453293190117, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_11_0a56b12f..Face16,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_11_0a56b12f,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.386974933185, -33.2474649805296, 6.4, !- X,Y,Z Vertex 1 {m}
  -23.386974933185, -33.2474649805296, 3.2, !- X,Y,Z Vertex 2 {m}
  -22.7216492112238, -33.2474649805296, 3.2, !- X,Y,Z Vertex 3 {m}
  -22.7216492112238, -33.2474649805296, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_11_0a56b12f..Face2,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_11_0a56b12f,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_44_4353b89a..Face3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6957264033846, -33.0739087667475, 6.4, !- X,Y,Z Vertex 1 {m}
  -36.6957264033846, -33.0739087667475, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.8395480677211, -33.0739087667475, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.8395480677211, -33.0739087667475, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_11_0a56b12f..Face3,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_11_0a56b12f,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_43_03927e56..Face6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0152369266264, -33.1083885377326, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0152369266264, -33.1083885377326, 3.2, !- X,Y,Z Vertex 2 {m}
  -24.2010610279975, -33.1083885377326, 3.2, !- X,Y,Z Vertex 3 {m}
  -24.2010610279975, -33.1083885377326, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_11_0a56b12f..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_11_0a56b12f,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_43_03927e56..Face5,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.2010610279975, -33.1083885377326, 6.4, !- X,Y,Z Vertex 1 {m}
  -24.2010610279975, -33.1083885377326, 3.2, !- X,Y,Z Vertex 2 {m}
  -24.2010610279975, -33.2474649805296, 3.2, !- X,Y,Z Vertex 3 {m}
  -24.2010610279975, -33.2474649805296, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_11_0a56b12f..Face5,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_11_0a56b12f,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_43_03927e56..Face4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.2010610279975, -33.2474649805296, 6.4, !- X,Y,Z Vertex 1 {m}
  -24.2010610279975, -33.2474649805296, 3.2, !- X,Y,Z Vertex 2 {m}
  -23.386974933185, -33.2474649805296, 3.2, !- X,Y,Z Vertex 3 {m}
  -23.386974933185, -33.2474649805296, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_11_0a56b12f..Face6,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_11_0a56b12f,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_23_b7b9b1e6..Face4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.0650138855019, -29.1453293190117, 6.4, !- X,Y,Z Vertex 1 {m}
  -24.0650138855019, -29.1453293190117, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0110637428368, -29.1453293190117, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0110637428368, -29.1453293190117, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_11_0a56b12f..Face7,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_11_0a56b12f,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_2_082fe506..Face1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.2010610279975, -33.1083885377326, 6.4, !- X,Y,Z Vertex 1 {m}
  -24.1747596885405, -33.0883071142099, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0152369266264, -33.0883071142099, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0152369266264, -33.1083885377326, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_11_0a56b12f..Face8,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_11_0a56b12f,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_5_2103653d..Face3,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5045513374893, -29.1453293190118, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.5045513374893, -29.1453293190118, 3.2, !- X,Y,Z Vertex 2 {m}
  -36.6954084799851, -29.1453293190117, 3.2, !- X,Y,Z Vertex 3 {m}
  -36.6954084799851, -29.1453293190117, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_11_0a56b12f..Face9,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_11_0a56b12f,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_15_e7c9870e..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6954084799851, -29.1453293190117, 3.2, !- X,Y,Z Vertex 1 {m}
  -22.7216492112238, -29.1453293190118, 3.2, !- X,Y,Z Vertex 2 {m}
  -22.7216492112238, -33.2474649805296, 3.2, !- X,Y,Z Vertex 3 {m}
  -24.2010610279975, -33.2474649805296, 3.2, !- X,Y,Z Vertex 4 {m}
  -24.2010610279975, -33.1083885377326, 3.2, !- X,Y,Z Vertex 5 {m}
  -28.0152369266264, -33.1083885377326, 3.2, !- X,Y,Z Vertex 6 {m}
  -28.0152369266264, -33.0739087667475, 3.2, !- X,Y,Z Vertex 7 {m}
  -36.6957264033846, -33.0739087667475, 3.2; !- X,Y,Z Vertex 8 {m}

Zone,
  Corridors_12_35404b5d,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  314.860270533796,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_11_0a56b12f..Face12,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5045513374893, -29.1453293190118, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.5045513374893, -29.1453293190118, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0110637428368, -29.1453293190118, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0110637428368, -29.1453293190118, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face1,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_9_6331bc1f..Face11,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0110637428368, -29.1453293190117, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0110637428368, -29.0778403905017, 6.4, !- X,Y,Z Vertex 2 {m}
  -32.5045513374893, -29.0778403905017, 6.4, !- X,Y,Z Vertex 3 {m}
  -32.5045513374893, -29.1453293190118, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face10,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_46_294cb617..Face5,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0136773817523, -0.482318192038296, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, -0.482318192038297, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0136773817523, 2.59660312033603, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0136773817523, 2.59660312033603, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face11,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_45_cff973de..Face3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0136773817523, -3.5590973527389, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, -3.5590973527389, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0136773817523, -0.482318192038297, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0136773817523, -0.482318192038296, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face12,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_42_27f300fe..Face4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0136773817523, 5.67903297196938, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, 5.67903297196938, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0136773817523, 8.78935966753961, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0136773817523, 8.78935966753961, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face13,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_41_121bfe9e..Face2,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0136773817523, 2.59660312033603, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, 2.59660312033603, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0136773817523, 5.67903297196938, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0136773817523, 5.67903297196938, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face14,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_40_8542956c..Face4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0136773817523, -9.90174834016162, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, -9.90174834016162, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0136773817523, -6.64915432692648, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0136773817523, -6.64915432692648, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face15,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_39_a7832211..Face3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0136773817523, -13.053217007946, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, -13.053217007946, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0136773817523, -9.90174834016162, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0136773817523, -9.90174834016162, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face16,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_38_8437a82d..Face3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0136773817523, -16.1744910611947, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, -16.1744910611947, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0136773817523, -13.053217007946, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0136773817523, -13.053217007946, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face17,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_37_08659569..Face3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0136773817523, -19.3316019442889, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, -19.3316019442889, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0136773817523, -16.1744910611947, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0136773817523, -16.1744910611947, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face18,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_36_ecbb7077..Face3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0136773817523, -22.4419411758768, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, -22.4419411758768, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0136773817523, -19.3316019442889, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0136773817523, -19.3316019442889, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face19,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_31_607c4a88..Face5,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4176820444302, -0.287635514364748, 3.2, !- X,Y,Z Vertex 1 {m}
  -29.9872319958134, -0.287635514364752, 3.2, !- X,Y,Z Vertex 2 {m}
  -29.9872319958134, -5.38206309477305, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.4176820444302, -5.37269184567748, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face2,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_7_dc13e085..Face6,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.141759381407, -26.4423062056007, 3.2, !- X,Y,Z Vertex 1 {m}
  -28.141759381407, -29.076960711489, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.5045513374893, -29.076960711489, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.5045513374893, -26.4423062056008, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face20,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_30_4ed768eb..Face1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0136773817523, -0.287635514364751, 3.2, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, -5.38206309477306, 3.2, !- X,Y,Z Vertex 2 {m}
  -29.9872319958134, -5.38206309477305, 3.2, !- X,Y,Z Vertex 3 {m}
  -29.9872319958134, -0.287635514364752, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face21,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_29_67cce044..Face3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.141759381407, -23.8618035384347, 3.2, !- X,Y,Z Vertex 1 {m}
  -28.141759381407, -26.4423062056007, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.3681176338145, -26.4423062056008, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.3681176338145, -25.6954221229381, 3.2, !- X,Y,Z Vertex 4 {m}
  -30.4176820444302, -25.6954221229381, 3.2, !- X,Y,Z Vertex 5 {m}
  -30.4176820444302, -23.8618035384347, 3.2; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face22,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_28_10400e3d..Face3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0124970666978, -23.8618035384347, 3.2, !- X,Y,Z Vertex 1 {m}
  -28.0110637428368, -29.076960711489, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.141759381407, -29.076960711489, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.141759381407, -23.8618035384347, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face23,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_27_bf4cd343..Face3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0110637428368, -25.5860233523969, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0110637428368, -25.5860233523969, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0136773817523, -22.4419411758768, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0136773817523, -22.4419411758768, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face24,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_24_3cf1a2a2..Face2,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0136773817523, -6.64915432692648, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, -6.64915432692648, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0136773817523, -3.5590973527389, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0136773817523, -3.5590973527389, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face25,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_23_b7b9b1e6..Face3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0110637428368, -29.1453293190118, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0110637428368, -29.1453293190118, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0110637428368, -25.5860233523969, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0110637428368, -25.5860233523969, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face26,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_18_811d692b..Face4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0136773817523, 5.69361888827093, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, 8.78935966753961, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0396678345811, 8.78935966753961, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, 5.69362152213731, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face28,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_12_30b5764e..Face1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0110637428368, -29.0778403905017, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0110637428368, -25.6776620511492, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0396678345811, -25.6776620511492, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, -29.0778403905017, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face29,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_11_963340c0..Face1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, -25.6776620511492, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0110637428368, -25.5860233523969, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0136593978719, -22.4635749208132, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, -22.4635749208132, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face3,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_4_5cfb3473..Face8,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1991475322447, 8.78935966753961, 6.4, !- X,Y,Z Vertex 1 {m}
  -30.1991475322447, 8.78935966753961, 3.2, !- X,Y,Z Vertex 2 {m}
  -30.4176820444302, 8.78935966753961, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.4176820444302, 8.78935966753961, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face30,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_10_878a6398..Face1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, -22.4635749208132, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, -22.4419411758768, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0136773817523, -19.3452426619993, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, -19.3452426619993, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face31,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_9_e56703f2..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, -19.3452426619993, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, -19.3316019442889, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0136773817523, -16.2114243210905, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, -16.2114243210905, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face32,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_8_b3c4e221..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, -16.2114243210905, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, -16.1744910611947, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0136773817523, -13.1288311159979, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, -13.1288311159979, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face33,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_7_bfcaf159..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, -13.1288311159979, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, -13.053217007946, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0136773817523, -9.91395887451268, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, -9.91395887451267, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face34,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_6_da0b6007..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, -9.91395887451267, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, -9.90174834016162, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0136773817523, -6.78884228423028, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, -6.78884228423028, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face35,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_5_a140a577..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, -6.78884228423028, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, -6.64915432692648, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0136773817523, -3.69941694294287, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, -3.69941694294287, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face36,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_4_3ece79b9..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, -3.69941694294287, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, -3.5590973527389, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0136773817523, -0.470428920209688, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, -0.470428920209686, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face37,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_3_e06cf4dc..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0136773817523, -0.470428920209688, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, 2.60485631514267, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0396678345811, 2.60485631514267, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, -0.470428920209686, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face38,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_2_8028712a..Face0,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0136773817523, 2.60485631514267, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, 5.69361888827093, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0396678345811, 5.69362152213731, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, 2.60485631514267, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face39,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_5_0c328738..Face5,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4176820444302, -25.6954221229381, 6.4, !- X,Y,Z Vertex 1 {m}
  -30.4176820444302, -25.6954221229381, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.5045513374893, -25.6954221229381, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.5045513374893, -25.6954221229381, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_3_c53fc428..Face8,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0136773817523, 8.78935966753961, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, 8.78935966753961, 3.2, !- X,Y,Z Vertex 2 {m}
  -30.1991475322447, 8.78935966753961, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.1991475322447, 8.78935966753961, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face40,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_5_0c328738..Face4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4176820444302, -19.5307871387632, 6.4, !- X,Y,Z Vertex 1 {m}
  -30.4176820444302, -19.5307871387632, 3.2, !- X,Y,Z Vertex 2 {m}
  -30.4176820444302, -25.6954221229381, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.4176820444302, -25.6954221229381, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face41,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_10_469d708f..Face1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.3681176338145, -25.6954221229381, 3.2, !- X,Y,Z Vertex 1 {m}
  -32.3681176338145, -26.4423062056008, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.5045513374893, -26.4423062056008, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.5045513374893, -25.6954221229381, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face42,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_5_2103653d..Face2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5045513374893, -25.6954221229381, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.5045513374893, -25.6954221229381, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.5045513374893, -29.1453293190118, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.5045513374893, -29.1453293190118, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face43,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_4_5ca661ca..Face3,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4176820444302, -0.290842274838746, 6.4, !- X,Y,Z Vertex 1 {m}
  -30.4176820444302, -0.290842274838749, 3.2, !- X,Y,Z Vertex 2 {m}
  -30.4176820444302, -5.37269184567748, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.4176820444302, -5.37269184567747, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face44,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_3_f753e109..Face1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4176820444302, 8.78935966753961, 6.4, !- X,Y,Z Vertex 1 {m}
  -30.4176820444302, 8.78935966753961, 3.2, !- X,Y,Z Vertex 2 {m}
  -30.4176820444302, -0.290842274838749, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.4176820444302, -0.289741712554083, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face45,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_2_5b5ddf16..Face0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4176820444302, -5.37269184567747, 6.4, !- X,Y,Z Vertex 1 {m}
  -30.4176820444302, -5.37269184567748, 3.2, !- X,Y,Z Vertex 2 {m}
  -30.4176820444302, -19.5307871387632, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.4176820444302, -19.5307871387632, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face46,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_15_e7c9870e..Face1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0110637428368, -29.076960711489, 3.2, !- X,Y,Z Vertex 1 {m}
  -28.0110637428368, -29.1453293190118, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.5045513374893, -29.1453293190118, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.5045513374893, -29.076960711489, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face47,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_2_f9285c45..Face7,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.7987908098921, 6.5811698543622, 6.4, !- X,Y,Z Vertex 1 {m}
  -29.7987908098921, 8.78935966753961, 6.4, !- X,Y,Z Vertex 2 {m}
  -30.4176820444302, 8.78935966753961, 6.4, !- X,Y,Z Vertex 3 {m}
  -30.4176820444302, 6.58116985436221, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face5,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_1_2bb155a7..Face17,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, -29.0778403905017, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0396678345811, 8.78935966753961, 6.4, !- X,Y,Z Vertex 2 {m}
  -29.7987908098921, 8.78935966753962, 6.4, !- X,Y,Z Vertex 3 {m}
  -29.7987908098921, 6.5811698543622, 6.4, !- X,Y,Z Vertex 4 {m}
  -30.4173179140016, 6.5811698543622, 6.4, !- X,Y,Z Vertex 5 {m}
  -30.4176820444302, -25.6954221229381, 6.4, !- X,Y,Z Vertex 6 {m}
  -32.5045513374893, -25.6954221229381, 6.4, !- X,Y,Z Vertex 7 {m}
  -32.5045513374893, -29.0778403905017, 6.4; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face6,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Classroom_194e9be4..Face10,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0136773817523, -14.4377524171717, 3.2, !- X,Y,Z Vertex 1 {m}
  -28.0124970666978, -23.8618035384347, 3.2, !- X,Y,Z Vertex 2 {m}
  -30.4176820444302, -23.8618035384347, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.4176820444302, -14.4377524171717, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face7,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_50_54ba95b5..Face3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0136773817523, -9.90474731385002, 3.2, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, -14.4377524171717, 3.2, !- X,Y,Z Vertex 2 {m}
  -30.4176820444302, -14.4377524171717, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.4176820444302, -9.90708345140174, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face8,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_49_43c56797..Face13,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0136773817523, -5.38206309477306, 3.2, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, -9.90474731385002, 3.2, !- X,Y,Z Vertex 2 {m}
  -30.4176820444302, -9.90708345140174, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.4176820444302, -5.38206309477306, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_12_35404b5d..Face9,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_12_35404b5d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_48_73a71eeb..Face9,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0136773817523, 8.78935966753961, 3.2, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, -0.287635514364751, 3.2, !- X,Y,Z Vertex 2 {m}
  -30.4176820444302, -0.287635514364748, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.4176820444302, 8.78935966753961, 3.2; !- X,Y,Z Vertex 4 {m}

Zone,
  Corridors_13_f1e5b07d,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  114.233443018174,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridors_13_f1e5b07d..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_13_f1e5b07d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_11_0a56b12f..Face11,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0152369266264, -33.0739087667475, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0152369266264, -33.0739087667475, 3.2, !- X,Y,Z Vertex 2 {m}
  -29.8914825493952, -33.0739087667475, 3.2, !- X,Y,Z Vertex 3 {m}
  -29.8914825493952, -33.0739087667475, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_13_f1e5b07d..Face1,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_13_f1e5b07d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_11_0a56b12f..Face10,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0152369266264, -33.1083885377326, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0152369266264, -33.1083885377326, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0152369266264, -33.0739087667475, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0152369266264, -33.0739087667475, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_13_f1e5b07d..Face10,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_13_f1e5b07d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_22_d89b3aab..Face3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0152369266264, -42.9035249880191, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0152369266264, -42.9035249880191, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0152369266264, -39.8213672327924, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0152369266264, -39.8213672327924, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_13_f1e5b07d..Face11,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_13_f1e5b07d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_21_7018d325..Face2,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0152369266264, -46.1681176890458, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0152369266264, -46.1681176890458, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0152369266264, -42.9035249880191, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0152369266264, -42.9035249880191, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_13_f1e5b07d..Face12,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_13_f1e5b07d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_20_bbc5f63d..Face13,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.886699289006, -52.3294608329386, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.886699289006, -37.7496360951067, 6.4, !- X,Y,Z Vertex 2 {m}
  -29.5078197385693, -37.7496360951067, 6.4, !- X,Y,Z Vertex 3 {m}
  -29.5078197385693, -33.0883071142099, 6.4, !- X,Y,Z Vertex 4 {m}
  -29.8914825493952, -33.0883071142099, 6.4, !- X,Y,Z Vertex 5 {m}
  -29.8914825493952, -42.9018129010624, 6.4, !- X,Y,Z Vertex 6 {m}
  -29.8006108987036, -52.3294608329386, 6.4; !- X,Y,Z Vertex 7 {m}

BuildingSurface:Detailed,
  Corridors_13_f1e5b07d..Face13,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_13_f1e5b07d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_19_e1231e4d..Face1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0152369266264, -41.3682155352422, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0152369266264, -38.1924092892885, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.886699289006, -38.1924092892885, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.886699289006, -41.3682155352422, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_13_f1e5b07d..Face14,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_13_f1e5b07d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_15_2fc2a2ee..Face1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0152369266264, -52.3294608329386, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0152369266264, -50.7721195318137, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.886699289006, -50.7721195318137, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.886699289006, -52.3294608329386, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_13_f1e5b07d..Face15,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_13_f1e5b07d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_14_21a20380..Face1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0152369266264, -50.7721195318137, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0152369266264, -47.6222683171329, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.886699289006, -47.6222683171329, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.886699289006, -50.7721195318137, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_13_f1e5b07d..Face16,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_13_f1e5b07d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_13_77bc369e..Face0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0152369266264, -47.6222683171329, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0152369266264, -44.5065684045191, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.886699289006, -44.5065684045191, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.886699289006, -47.6222683171329, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_13_f1e5b07d..Face17,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_13_f1e5b07d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_9_c0303ce9..Face5,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8914825493952, -42.9018129010624, 6.4, !- X,Y,Z Vertex 1 {m}
  -29.8914825493952, -42.9018129010624, 3.2, !- X,Y,Z Vertex 2 {m}
  -29.8006108987036, -52.3294608329386, 3.2, !- X,Y,Z Vertex 3 {m}
  -29.8006108987036, -52.3294608329386, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_13_f1e5b07d..Face18,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_13_f1e5b07d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_7_15463a30..Face1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0152369266264, -39.0086003929495, 3.2, !- X,Y,Z Vertex 1 {m}
  -28.0152369266264, -52.3294608329386, 3.2, !- X,Y,Z Vertex 2 {m}
  -29.8006108987036, -52.3294608329386, 3.2, !- X,Y,Z Vertex 3 {m}
  -29.8914825493952, -42.9018129010624, 3.2, !- X,Y,Z Vertex 4 {m}
  -29.8914825493952, -39.0086003929495, 3.2; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Corridors_13_f1e5b07d..Face19,          !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_13_f1e5b07d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_4_16811755..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8914825493952, -38.913399814394, 6.4, !- X,Y,Z Vertex 1 {m}
  -29.8914825493952, -38.913399814394, 3.2, !- X,Y,Z Vertex 2 {m}
  -29.8914825493952, -42.9018129010624, 3.2, !- X,Y,Z Vertex 3 {m}
  -29.8914825493952, -42.9018129010624, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_13_f1e5b07d..Face2,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_13_f1e5b07d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_10_84a726f5..Face8,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8914825493952, -33.0739087667475, 6.4, !- X,Y,Z Vertex 1 {m}
  -29.8914825493952, -33.0739087667475, 3.2, !- X,Y,Z Vertex 2 {m}
  -29.8914825493952, -38.913399814394, 3.2, !- X,Y,Z Vertex 3 {m}
  -29.8914825493952, -38.913399814394, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_13_f1e5b07d..Face20,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_13_f1e5b07d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_2_082fe506..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0152369266264, -38.1924092892885, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0152369266264, -33.0883071142099, 6.4, !- X,Y,Z Vertex 2 {m}
  -29.5078197385693, -33.0883071142099, 6.4, !- X,Y,Z Vertex 3 {m}
  -29.5078197385693, -37.7496360951067, 6.4, !- X,Y,Z Vertex 4 {m}
  -28.886699289006, -37.7496360951067, 6.4, !- X,Y,Z Vertex 5 {m}
  -28.886699289006, -38.1924092892885, 6.4; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Corridors_13_f1e5b07d..Face21,          !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_13_f1e5b07d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_15_e7c9870e..Face0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0152369266264, -33.0739087667475, 3.2, !- X,Y,Z Vertex 1 {m}
  -28.0152369266264, -33.3970327323002, 3.2, !- X,Y,Z Vertex 2 {m}
  -29.8914825493952, -33.3970327323002, 3.2, !- X,Y,Z Vertex 3 {m}
  -29.8914825493952, -33.0739087667475, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_13_f1e5b07d..Face22,          !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Exterior Mass Floor-R10, !- Construction Name
  Corridors_13_f1e5b07d,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0152369266264, -33.3970327323002, 3.2, !- X,Y,Z Vertex 1 {m}
  -28.0152369266264, -39.0086003929495, 3.2, !- X,Y,Z Vertex 2 {m}
  -29.8914825493952, -39.0086003929495, 3.2, !- X,Y,Z Vertex 3 {m}
  -29.8914825493952, -33.3970327323002, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_13_f1e5b07d..Face3,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_13_f1e5b07d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_9_6331bc1f..Face10,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0152369266264, -33.0883071142099, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0152369266264, -33.0739087667475, 6.4, !- X,Y,Z Vertex 2 {m}
  -29.8914825493952, -33.0739087667475, 6.4, !- X,Y,Z Vertex 3 {m}
  -29.5078197385693, -33.0883071142099, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_13_f1e5b07d..Face4,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_13_f1e5b07d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_47_066f9f1b..Face5,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0152369266264, -44.5065684045191, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0152369266264, -41.3682155352422, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.886699289006, -41.3682155352422, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.886699289006, -44.5065684045191, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_13_f1e5b07d..Face5,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_13_f1e5b07d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_43_03927e56..Face3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0152369266264, -36.7399167188367, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0152369266264, -36.7399167188367, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0152369266264, -33.1083885377326, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0152369266264, -33.1083885377326, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_13_f1e5b07d..Face6,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_13_f1e5b07d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_35_aa41693b..Face4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0152369266264, -39.8213672327924, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0152369266264, -39.8213672327924, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0152369266264, -36.7399167188367, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0152369266264, -36.7399167188367, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_13_f1e5b07d..Face7,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_13_f1e5b07d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_34_00be1b38..Face5,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0152369266264, -49.2449922243604, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0152369266264, -49.2449922243604, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0152369266264, -46.1681176890458, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0152369266264, -46.1681176890458, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_13_f1e5b07d..Face8,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_13_f1e5b07d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_33_cb0ab608..Face4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0152369266264, -52.3294608329386, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0152369266264, -52.3294608329386, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0152369266264, -49.2449922243604, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0152369266264, -49.2449922243604, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_13_f1e5b07d..Face9,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_13_f1e5b07d,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_32_aceeca8f..Face4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8006108987036, -52.3294608329386, 6.4, !- X,Y,Z Vertex 1 {m}
  -29.8006108987036, -52.3294608329386, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0152369266264, -52.3294608329386, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0152369266264, -52.3294608329386, 6.4; !- X,Y,Z Vertex 4 {m}

Zone,
  Corridors_14_29bf0241,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  39.8606815354782,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridors_14_29bf0241..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_14_29bf0241,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_9_6331bc1f..Face9,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6954030183902, -29.0778403905017, 9.6, !- X,Y,Z Vertex 1 {m}
  -36.6954030183902, -29.0778403905017, 6.4, !- X,Y,Z Vertex 2 {m}
  -33.0317920142827, -29.0778403905017, 6.4, !- X,Y,Z Vertex 3 {m}
  -33.0317920142827, -29.0778403905017, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_14_29bf0241..Face1,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_14_29bf0241,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_1_2bb155a7..Face16,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.0317920142827, -29.0778403905017, 9.6, !- X,Y,Z Vertex 1 {m}
  -33.0317920142827, -29.0778403905017, 6.4, !- X,Y,Z Vertex 2 {m}
  -33.0317920142827, -25.6776620511492, 6.4, !- X,Y,Z Vertex 3 {m}
  -33.0317920142827, -25.6776620511492, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_14_29bf0241..Face2,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_14_29bf0241,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_17_ab032ebf..Face5,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.0317920142827, -25.6776620511492, 9.6, !- X,Y,Z Vertex 1 {m}
  -33.0317920142827, -25.6776620511492, 6.4, !- X,Y,Z Vertex 2 {m}
  -36.6951278562684, -25.6776620511492, 6.4, !- X,Y,Z Vertex 3 {m}
  -36.6951278562684, -25.6776620511492, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_14_29bf0241..Face3,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_14_29bf0241,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_5_0c328738..Face3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.0317920142827, -25.6776620511492, 6.4, !- X,Y,Z Vertex 1 {m}
  -33.0317920142827, -25.6954221229381, 6.4, !- X,Y,Z Vertex 2 {m}
  -36.6951292935162, -25.6954221229381, 6.4, !- X,Y,Z Vertex 3 {m}
  -36.6951278562684, -25.6776620511492, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_14_29bf0241..Face4,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_14_29bf0241,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_5_2103653d..Face1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.0317920142827, -25.6954221229381, 6.4, !- X,Y,Z Vertex 1 {m}
  -33.0317920142827, -29.0778403905017, 6.4, !- X,Y,Z Vertex 2 {m}
  -36.6954030183902, -29.0778403905017, 6.4, !- X,Y,Z Vertex 3 {m}
  -36.6951292935162, -25.6954221229381, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_14_29bf0241..Face5,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_14_29bf0241,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6951278562684, -25.6776620511492, 9.6, !- X,Y,Z Vertex 1 {m}
  -36.6951278562684, -25.6776620511492, 6.4, !- X,Y,Z Vertex 2 {m}
  -36.6954030183902, -29.0778403905017, 6.4, !- X,Y,Z Vertex 3 {m}
  -36.6954030183902, -29.0778403905017, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_14_29bf0241..Face6,           !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof-R19, !- Construction Name
  Corridors_14_29bf0241,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.0317920142827, -29.0778403905017, 9.6, !- X,Y,Z Vertex 1 {m}
  -33.0317920142827, -25.6776620511492, 9.6, !- X,Y,Z Vertex 2 {m}
  -36.6951278562684, -25.6776620511492, 9.6, !- X,Y,Z Vertex 3 {m}
  -36.6954030183902, -29.0778403905017, 9.6; !- X,Y,Z Vertex 4 {m}

Zone,
  Corridors_15_e7c9870e,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  192.561706269916,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridors_15_e7c9870e..Face0,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_15_e7c9870e,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_13_f1e5b07d..Face21,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0152369266264, -33.3970327323002, 3.2, !- X,Y,Z Vertex 1 {m}
  -28.0152369266264, -33.0739087667475, 3.2, !- X,Y,Z Vertex 2 {m}
  -29.8914825493952, -33.0739087667475, 3.2, !- X,Y,Z Vertex 3 {m}
  -29.8914825493952, -33.3970327323002, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_15_e7c9870e..Face1,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_15_e7c9870e,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_12_35404b5d..Face46,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0110637428368, -29.1453293190117, 3.2, !- X,Y,Z Vertex 1 {m}
  -28.141759381407, -29.076960711489, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.5045513374893, -29.076960711489, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.5045513374893, -29.1453293190117, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_15_e7c9870e..Face10,          !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_15_e7c9870e,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_5_2103653d..Face0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5045513374893, -29.1453293190117, 3.2, !- X,Y,Z Vertex 1 {m}
  -32.5045513374893, -29.076960711489, 3.2, !- X,Y,Z Vertex 2 {m}
  -36.6954029472015, -29.076960711489, 3.2, !- X,Y,Z Vertex 3 {m}
  -36.6954084799851, -29.1453293190118, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_15_e7c9870e..Face11,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_15_e7c9870e,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.7216492112238, -33.2474649805296, 3.2, !- X,Y,Z Vertex 1 {m}
  -22.7216492112238, -33.2474649805296, 0, !- X,Y,Z Vertex 2 {m}
  -22.7216492112238, -29.1453293190118, 0, !- X,Y,Z Vertex 3 {m}
  -22.7216492112238, -29.1453293190118, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_15_e7c9870e..Face12,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_15_e7c9870e,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.7216492112238, -29.1453293190118, 3.2, !- X,Y,Z Vertex 1 {m}
  -22.7216492112238, -29.1453293190118, 0, !- X,Y,Z Vertex 2 {m}
  -24.0650138855019, -29.1453293190118, 0, !- X,Y,Z Vertex 3 {m}
  -24.0650138855019, -29.1453293190118, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_15_e7c9870e..Face13,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_15_e7c9870e,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.0650138855019, -29.1453293190118, 3.2, !- X,Y,Z Vertex 1 {m}
  -24.0650138855019, -29.1453293190118, 0, !- X,Y,Z Vertex 2 {m}
  -24.0650138855019, -29.076960711489, 0, !- X,Y,Z Vertex 3 {m}
  -24.0650138855019, -29.076960711489, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_15_e7c9870e..Face14,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_15_e7c9870e,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6954029472015, -29.076960711489, 3.2, !- X,Y,Z Vertex 1 {m}
  -36.6954029472015, -29.076960711489, 0, !- X,Y,Z Vertex 2 {m}
  -36.6957525524472, -33.3970327323002, 0, !- X,Y,Z Vertex 3 {m}
  -36.6957525524472, -33.3970327323002, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_15_e7c9870e..Face15,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_15_e7c9870e,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6957525524472, -33.3970327323002, 3.2, !- X,Y,Z Vertex 1 {m}
  -36.6957525524472, -33.3970327323002, 0, !- X,Y,Z Vertex 2 {m}
  -23.386974933185, -33.3970327323002, 0, !- X,Y,Z Vertex 3 {m}
  -23.386974933185, -33.3970327323002, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_15_e7c9870e..Face16,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_15_e7c9870e,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.386974933185, -33.3970327323002, 3.2, !- X,Y,Z Vertex 1 {m}
  -23.386974933185, -33.3970327323002, 0, !- X,Y,Z Vertex 2 {m}
  -23.386974933185, -33.2474649805296, 0, !- X,Y,Z Vertex 3 {m}
  -23.386974933185, -33.2474649805296, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_15_e7c9870e..Face17,          !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_15_e7c9870e,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.386974933185, -33.2474649805296, 3.2, !- X,Y,Z Vertex 1 {m}
  -23.386974933185, -33.2474649805296, 0, !- X,Y,Z Vertex 2 {m}
  -22.7216492112238, -33.2474649805296, 0, !- X,Y,Z Vertex 3 {m}
  -22.7216492112238, -33.2474649805296, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_15_e7c9870e..Face18,          !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Corridors_15_e7c9870e,                  !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.0650138855019, -29.076960711489, 0, !- X,Y,Z Vertex 1 {m}
  -24.0650138855019, -29.1453293190118, 0, !- X,Y,Z Vertex 2 {m}
  -22.7216492112238, -29.1453293190118, 0, !- X,Y,Z Vertex 3 {m}
  -22.7216492112238, -33.2474649805296, 0, !- X,Y,Z Vertex 4 {m}
  -23.386974933185, -33.2474649805296, 0, !- X,Y,Z Vertex 5 {m}
  -23.386974933185, -33.3970327323002, 0, !- X,Y,Z Vertex 6 {m}
  -36.6957525524472, -33.3970327323002, 0, !- X,Y,Z Vertex 7 {m}
  -36.6954029472015, -29.076960711489, 0; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Corridors_15_e7c9870e..Face2,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_15_e7c9870e,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_11_0a56b12f..Face9,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.7216492112238, -33.2474649805296, 3.2, !- X,Y,Z Vertex 1 {m}
  -22.7216492112238, -29.1453293190118, 3.2, !- X,Y,Z Vertex 2 {m}
  -36.6954084799851, -29.1453293190118, 3.2, !- X,Y,Z Vertex 3 {m}
  -36.6957264033846, -33.0739087667475, 3.2, !- X,Y,Z Vertex 4 {m}
  -28.0152369266264, -33.0739087667475, 3.2, !- X,Y,Z Vertex 5 {m}
  -28.0152369266264, -33.1083885377326, 3.2, !- X,Y,Z Vertex 6 {m}
  -24.2010610279975, -33.1083885377326, 3.2, !- X,Y,Z Vertex 7 {m}
  -24.2010610279975, -33.2474649805296, 3.2; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Corridors_15_e7c9870e..Face3,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_15_e7c9870e,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_10_84a726f5..Face7,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8914825493952, -33.3970327323002, 3.2, !- X,Y,Z Vertex 1 {m}
  -29.8914825493952, -33.0739087667475, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.8395480677211, -33.0739087667475, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.8395480677211, -33.3970327323002, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_15_e7c9870e..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_15_e7c9870e,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_7_dc13e085..Face5,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.141759381407, -29.076960711489, 3.2, !- X,Y,Z Vertex 1 {m}
  -28.141759381407, -29.076960711489, 0,  !- X,Y,Z Vertex 2 {m}
  -33.5083990435739, -29.076960711489, 0, !- X,Y,Z Vertex 3 {m}
  -33.5083990435739, -29.076960711489, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_15_e7c9870e..Face5,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_15_e7c9870e,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_5_29b8e683..Face15,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.5083990435739, -29.076960711489, 3.2, !- X,Y,Z Vertex 1 {m}
  -33.5083990435739, -29.076960711489, 0, !- X,Y,Z Vertex 2 {m}
  -36.6954029472015, -29.076960711489, 0, !- X,Y,Z Vertex 3 {m}
  -36.6954029472015, -29.076960711489, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_15_e7c9870e..Face6,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_15_e7c9870e,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_44_4353b89a..Face2,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.8395480677211, -33.3970327323002, 3.2, !- X,Y,Z Vertex 1 {m}
  -32.8395480677211, -33.0739087667475, 3.2, !- X,Y,Z Vertex 2 {m}
  -36.6957264033846, -33.0739087667475, 3.2, !- X,Y,Z Vertex 3 {m}
  -36.6957525524472, -33.3970327323002, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_15_e7c9870e..Face7,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_15_e7c9870e,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_43_03927e56..Face2,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.386974933185, -33.3970327323002, 3.2, !- X,Y,Z Vertex 1 {m}
  -23.386974933185, -33.2474649805296, 3.2, !- X,Y,Z Vertex 2 {m}
  -24.2010610279975, -33.2474649805296, 3.2, !- X,Y,Z Vertex 3 {m}
  -24.2010610279975, -33.1083885377326, 3.2, !- X,Y,Z Vertex 4 {m}
  -28.0152369266264, -33.1083885377326, 3.2, !- X,Y,Z Vertex 5 {m}
  -28.0152369266264, -33.3970327323002, 3.2; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Corridors_15_e7c9870e..Face8,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_15_e7c9870e,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_28_10400e3d..Face2,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.0650138855019, -29.076960711489, 3.2, !- X,Y,Z Vertex 1 {m}
  -24.0650138855019, -29.076960711489, 0, !- X,Y,Z Vertex 2 {m}
  -28.141759381407, -29.076960711489, 0,  !- X,Y,Z Vertex 3 {m}
  -28.141759381407, -29.076960711489, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_15_e7c9870e..Face9,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_15_e7c9870e,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_23_b7b9b1e6..Face2,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.0650138855019, -29.1453293190118, 3.2, !- X,Y,Z Vertex 1 {m}
  -24.0650138855019, -29.076960711489, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0110637428368, -29.076960711489, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0110637428368, -29.1453293190117, 3.2; !- X,Y,Z Vertex 4 {m}

Zone,
  Corridors_1_2bb155a7,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  312.645613017426,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face0,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_18_811d692b..Face6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, 5.69362152213731, 9.6, !- X,Y,Z Vertex 1 {m}
  -28.0396678345811, 5.69362152213731, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0396678345811, 8.87631480252789, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, 8.87631480252789, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face1,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_17_ab032ebf..Face8,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4173179140016, -25.6776620511492, 9.6, !- X,Y,Z Vertex 1 {m}
  -30.4173179140016, -25.6776620511492, 6.4, !- X,Y,Z Vertex 2 {m}
  -33.0317920142827, -25.6776620511492, 6.4, !- X,Y,Z Vertex 3 {m}
  -33.0317920142827, -25.6776620511492, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face10,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_4_3ece79b9..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, -3.69941694294287, 9.6, !- X,Y,Z Vertex 1 {m}
  -28.0396678345811, -3.69941694294287, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0396678345811, -0.470428920209686, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, -0.470428920209686, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face11,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_3_e06cf4dc..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, -0.470428920209686, 9.6, !- X,Y,Z Vertex 1 {m}
  -28.0396678345811, -0.470428920209686, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0396678345811, 2.60485631514267, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, 2.60485631514267, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face12,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_2_8028712a..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, 2.60485631514267, 9.6, !- X,Y,Z Vertex 1 {m}
  -28.0396678345811, 2.60485631514267, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0396678345811, 5.69362152213731, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, 5.69362152213731, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face13,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_5_0c328738..Face7,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4176820444302, -25.6776620511492, 6.4, !- X,Y,Z Vertex 1 {m}
  -30.4176820444302, -25.6954221229381, 6.4, !- X,Y,Z Vertex 2 {m}
  -33.0317920142827, -25.6954221229381, 6.4, !- X,Y,Z Vertex 3 {m}
  -33.0317920142827, -25.6776620511492, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face14,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_5_2103653d..Face7,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5045513374893, -25.6954221229381, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.5045513374893, -29.0778403905017, 6.4, !- X,Y,Z Vertex 2 {m}
  -33.0317920142827, -29.0778403905017, 6.4, !- X,Y,Z Vertex 3 {m}
  -33.0317920142827, -25.6954221229381, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face15,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_2_79a6d071..Face4,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, 8.87631480252789, 9.6, !- X,Y,Z Vertex 1 {m}
  -28.0396678345811, 8.87631480252789, 6.4, !- X,Y,Z Vertex 2 {m}
  -29.7987908098921, 8.87739086030265, 6.4, !- X,Y,Z Vertex 3 {m}
  -29.7987908098921, 8.87739086030265, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face16,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_14_29bf0241..Face1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.0317920142827, -25.6776620511492, 9.6, !- X,Y,Z Vertex 1 {m}
  -33.0317920142827, -25.6776620511492, 6.4, !- X,Y,Z Vertex 2 {m}
  -33.0317920142827, -29.0778403905017, 6.4, !- X,Y,Z Vertex 3 {m}
  -33.0317920142827, -29.0778403905017, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face17,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_12_35404b5d..Face5,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.7987908098921, 8.78935966753962, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0396678345811, 8.78935966753961, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0396678345811, -29.0778403905017, 6.4, !- X,Y,Z Vertex 3 {m}
  -32.5045513374893, -29.0778403905017, 6.4, !- X,Y,Z Vertex 4 {m}
  -32.5045513374893, -25.6954221229381, 6.4, !- X,Y,Z Vertex 5 {m}
  -30.4176820444302, -25.6954221229381, 6.4, !- X,Y,Z Vertex 6 {m}
  -30.4173179140016, 6.5811698543622, 6.4, !- X,Y,Z Vertex 7 {m}
  -29.7987908098921, 6.5811698543622, 6.4; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face18,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_9_6331bc1f..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.0317920142827, -29.0778403905017, 9.6, !- X,Y,Z Vertex 1 {m}
  -33.0317920142827, -29.0778403905017, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0396678345811, -29.0778403905017, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, -29.0778403905017, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face19,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_3_c53fc428..Face1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.7987908098921, 8.87739086030265, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0396678345811, 8.87631480252789, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0396678345811, 8.78935966753961, 6.4, !- X,Y,Z Vertex 3 {m}
  -29.7987908098921, 8.78935966753962, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face2,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_12_30b5764e..Face3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, -29.0778403905017, 9.6, !- X,Y,Z Vertex 1 {m}
  -28.0396678345811, -29.0778403905017, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0396678345811, -25.6776620511492, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, -25.6776620511492, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face20,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_2_f9285c45..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8001954112194, 6.5811698543622, 9.6, !- X,Y,Z Vertex 1 {m}
  -29.8001954112194, 6.5811698543622, 6.4, !- X,Y,Z Vertex 2 {m}
  -30.4173179140016, 6.5811698543622, 6.4, !- X,Y,Z Vertex 3 {m}
  -30.4173179140016, 6.5811698543622, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face21,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_2_f9285c45..Face11,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.7987908098921, 8.87739086030265, 9.6, !- X,Y,Z Vertex 1 {m}
  -29.7987908098921, 8.87739086030265, 6.4, !- X,Y,Z Vertex 2 {m}
  -29.7987908098921, 6.5811698543622, 6.4, !- X,Y,Z Vertex 3 {m}
  -29.7987908098921, 6.5811698543622, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face23,           !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof-R19, !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, -29.0778403905017, 9.6, !- X,Y,Z Vertex 1 {m}
  -28.0396678345811, 8.87631480252789, 9.6, !- X,Y,Z Vertex 2 {m}
  -29.7987908098921, 8.87739086030265, 9.6, !- X,Y,Z Vertex 3 {m}
  -29.8001954112194, 6.5811698543622, 9.6, !- X,Y,Z Vertex 4 {m}
  -30.4173179140016, 6.5811698543622, 9.6, !- X,Y,Z Vertex 5 {m}
  -30.4173179140016, -25.6776620511492, 9.6, !- X,Y,Z Vertex 6 {m}
  -33.0317920142827, -25.6776620511492, 9.6, !- X,Y,Z Vertex 7 {m}
  -33.0317920142827, -29.0778403905017, 9.6; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face24,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_17_ab032ebf..Face7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4173179140016, -5.38355573648484, 9.6, !- X,Y,Z Vertex 1 {m}
  -30.4173179140016, -5.38355573648484, 6.4, !- X,Y,Z Vertex 2 {m}
  -30.4173179140016, -25.6776620511492, 6.4, !- X,Y,Z Vertex 3 {m}
  -30.4173179140016, -25.6776620511492, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face25,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_3_21d19eb7..Face2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4173179140016, -0.289741712554083, 9.6, !- X,Y,Z Vertex 1 {m}
  -30.4173179140016, -0.290842274838745, 6.4, !- X,Y,Z Vertex 2 {m}
  -30.4173179140016, -5.38355573648484, 6.4, !- X,Y,Z Vertex 3 {m}
  -30.4173179140016, -5.38355573648484, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face26,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_16_f026e725..Face9,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4173179140016, 6.5811698543622, 9.6, !- X,Y,Z Vertex 1 {m}
  -30.4173179140016, 6.5811698543622, 6.4, !- X,Y,Z Vertex 2 {m}
  -30.4173179140016, -0.289741712554083, 6.4, !- X,Y,Z Vertex 3 {m}
  -30.4173179140016, -0.289741712554083, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face3,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_11_963340c0..Face2,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, -25.6776620511492, 9.6, !- X,Y,Z Vertex 1 {m}
  -28.0396678345811, -25.6776620511492, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0396678345811, -22.4635749208132, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, -22.4635749208132, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face4,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_10_878a6398..Face2,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, -22.4635749208132, 9.6, !- X,Y,Z Vertex 1 {m}
  -28.0396678345811, -22.4635749208132, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0396678345811, -19.3452426619993, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, -19.3452426619993, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face5,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_9_e56703f2..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, -19.3452426619993, 9.6, !- X,Y,Z Vertex 1 {m}
  -28.0396678345811, -19.3452426619993, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0396678345811, -16.2114243210905, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, -16.2114243210905, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face6,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_8_b3c4e221..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, -16.2114243210905, 9.6, !- X,Y,Z Vertex 1 {m}
  -28.0396678345811, -16.2114243210905, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0396678345811, -13.1288311159979, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, -13.1288311159979, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face7,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_7_bfcaf159..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, -13.1288311159979, 9.6, !- X,Y,Z Vertex 1 {m}
  -28.0396678345811, -13.1288311159979, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0396678345811, -9.91395887451267, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, -9.91395887451267, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face8,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_6_da0b6007..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, -9.91395887451267, 9.6, !- X,Y,Z Vertex 1 {m}
  -28.0396678345811, -9.91395887451267, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0396678345811, -6.78884228423028, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, -6.78884228423028, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_1_2bb155a7..Face9,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_1_2bb155a7,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_5_a140a577..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, -6.78884228423028, 9.6, !- X,Y,Z Vertex 1 {m}
  -28.0396678345811, -6.78884228423028, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0396678345811, -3.69941694294287, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, -3.69941694294287, 9.6; !- X,Y,Z Vertex 4 {m}

Zone,
  Corridors_2_f9285c45,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  60.0629967664962,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridors_2_f9285c45..Face0,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_2_f9285c45,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_1_2bb155a7..Face20,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4173179140016, 6.5811698543622, 9.6, !- X,Y,Z Vertex 1 {m}
  -30.4176820444302, 6.5811698543622, 6.4, !- X,Y,Z Vertex 2 {m}
  -29.8001954112194, 6.5811698543622, 6.4, !- X,Y,Z Vertex 3 {m}
  -29.8001954112194, 6.5811698543622, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_2_f9285c45..Face1,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_2_f9285c45,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_16_f026e725..Face7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.6145298359172, 6.5811698543622, 9.6, !- X,Y,Z Vertex 1 {m}
  -32.6145298359172, 6.5811698543622, 6.4, !- X,Y,Z Vertex 2 {m}
  -30.4176820444302, 6.5811698543622, 6.4, !- X,Y,Z Vertex 3 {m}
  -30.4173179140016, 6.5811698543622, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_2_f9285c45..Face10,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_2_f9285c45,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1632148550214, 13.8974309227613, 9.6, !- X,Y,Z Vertex 1 {m}
  -30.1632148550214, 13.8974309227613, 6.4, !- X,Y,Z Vertex 2 {m}
  -32.6145298359172, 13.8974309227613, 6.4, !- X,Y,Z Vertex 3 {m}
  -32.6145298359172, 13.8974309227613, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_2_f9285c45..Face11,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_2_f9285c45,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_1_2bb155a7..Face21,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8001954112194, 6.5811698543622, 9.6, !- X,Y,Z Vertex 1 {m}
  -29.8001954112194, 6.5811698543622, 6.4, !- X,Y,Z Vertex 2 {m}
  -29.7987908098921, 8.87739086030265, 6.4, !- X,Y,Z Vertex 3 {m}
  -29.7987908098921, 8.87739086030265, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_2_f9285c45..Face12,           !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof-R19, !- Construction Name
  Corridors_2_f9285c45,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8001954112194, 6.5811698543622, 9.6, !- X,Y,Z Vertex 1 {m}
  -29.7987908098921, 8.87739086030265, 9.6, !- X,Y,Z Vertex 2 {m}
  -30.1632148550214, 8.87761377895733, 9.6, !- X,Y,Z Vertex 3 {m}
  -30.1632148550214, 13.8974309227613, 9.6, !- X,Y,Z Vertex 4 {m}
  -32.6145298359172, 13.8974309227613, 9.6, !- X,Y,Z Vertex 5 {m}
  -32.6145298359172, 6.5811698543622, 9.6; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Corridors_2_f9285c45..Face2,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_2_f9285c45,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_16_f026e725..Face8,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.6145298359172, 9.15332108869227, 9.6, !- X,Y,Z Vertex 1 {m}
  -32.6145298359172, 9.15332108869227, 6.4, !- X,Y,Z Vertex 2 {m}
  -32.6145298359172, 6.5811698543622, 6.4, !- X,Y,Z Vertex 3 {m}
  -32.6145298359172, 6.5811698543622, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_2_f9285c45..Face3,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_2_f9285c45,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_1_9418702d..Face2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.6145298359172, 13.8974309227613, 9.6, !- X,Y,Z Vertex 1 {m}
  -32.6145298359172, 13.8974309227613, 6.4, !- X,Y,Z Vertex 2 {m}
  -32.6145298359172, 9.15332108869227, 6.4, !- X,Y,Z Vertex 3 {m}
  -32.6145298359172, 9.15332108869227, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_2_f9285c45..Face4,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_2_f9285c45,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_2_79a6d071..Face2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1632148550214, 8.87761377895733, 9.6, !- X,Y,Z Vertex 1 {m}
  -30.1632148550214, 8.87761377895733, 6.4, !- X,Y,Z Vertex 2 {m}
  -30.1632148550214, 13.8974309227613, 6.4, !- X,Y,Z Vertex 3 {m}
  -30.1632148550214, 13.8974309227613, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_2_f9285c45..Face5,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_2_f9285c45,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_2_79a6d071..Face3,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.7987908098921, 8.87739086030265, 9.6, !- X,Y,Z Vertex 1 {m}
  -29.7987908098921, 8.87739086030265, 6.4, !- X,Y,Z Vertex 2 {m}
  -30.1632148550214, 8.87761377895733, 6.4, !- X,Y,Z Vertex 3 {m}
  -30.1632148550214, 8.87761377895733, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_2_f9285c45..Face6,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_2_f9285c45,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_3_f753e109..Face6,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4176820444302, 8.78935966753961, 6.4, !- X,Y,Z Vertex 1 {m}
  -30.4176820444302, 6.5811698543622, 6.4, !- X,Y,Z Vertex 2 {m}
  -32.6145298359172, 6.5811698543622, 6.4, !- X,Y,Z Vertex 3 {m}
  -32.6145298359172, 8.78935966753961, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_2_f9285c45..Face7,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_2_f9285c45,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_12_35404b5d..Face47,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.7988446586853, 8.78935966753962, 6.4, !- X,Y,Z Vertex 1 {m}
  -29.8001954112194, 6.5811698543622, 6.4, !- X,Y,Z Vertex 2 {m}
  -30.4176820444302, 6.5811698543622, 6.4, !- X,Y,Z Vertex 3 {m}
  -30.4176820444302, 8.78935966753961, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_2_f9285c45..Face8,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_2_f9285c45,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_4_5cfb3473..Face1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1991475322447, 13.8974309227613, 6.4, !- X,Y,Z Vertex 1 {m}
  -30.1991475322447, 8.78935966753961, 6.4, !- X,Y,Z Vertex 2 {m}
  -32.6145298359172, 8.78935966753961, 6.4, !- X,Y,Z Vertex 3 {m}
  -32.6145298359172, 13.8974309227613, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_2_f9285c45..Face9,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_2_f9285c45,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_3_c53fc428..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1632148550214, 13.8974309227613, 6.4, !- X,Y,Z Vertex 1 {m}
  -30.1632148550214, 8.87761377895733, 6.4, !- X,Y,Z Vertex 2 {m}
  -29.7987908098921, 8.87739086030265, 6.4, !- X,Y,Z Vertex 3 {m}
  -29.7988446586853, 8.78935966753962, 6.4, !- X,Y,Z Vertex 4 {m}
  -30.1991475322447, 8.78935966753961, 6.4, !- X,Y,Z Vertex 5 {m}
  -30.1991475322447, 13.8974309227613, 6.4; !- X,Y,Z Vertex 6 {m}

Zone,
  Corridors_3_c53fc428,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  37.5745793815497,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridors_3_c53fc428..Face0,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_3_c53fc428,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_2_f9285c45..Face9,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.7987908098921, 8.78935966753961, 6.4, !- X,Y,Z Vertex 1 {m}
  -29.7987908098921, 8.87739086030265, 6.4, !- X,Y,Z Vertex 2 {m}
  -30.1632148550214, 8.87761377895733, 6.4, !- X,Y,Z Vertex 3 {m}
  -30.1632148550214, 13.8974309227613, 6.4, !- X,Y,Z Vertex 4 {m}
  -30.1991475322447, 13.8974309227613, 6.4, !- X,Y,Z Vertex 5 {m}
  -30.1991475322447, 8.78935966753961, 6.4; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Corridors_3_c53fc428..Face1,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_3_c53fc428,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_1_2bb155a7..Face19,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, 8.78935966753961, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0396678345811, 8.87631480252789, 6.4, !- X,Y,Z Vertex 2 {m}
  -29.7987908098921, 8.87739086030265, 6.4, !- X,Y,Z Vertex 3 {m}
  -29.7987908098921, 8.78935966753961, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_3_c53fc428..Face10,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_3_c53fc428,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_6_bc43cd3b..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8997832131221, 10.8681447981675, 3.2, !- X,Y,Z Vertex 1 {m}
  -27.8997832131221, 8.94931988772735, 3.2, !- X,Y,Z Vertex 2 {m}
  -30.1693713170744, 8.94931988772735, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.1693713170744, 10.8681447981675, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_3_c53fc428..Face11,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_3_c53fc428,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_4_5cfb3473..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1991475322447, 13.8974309227613, 6.4, !- X,Y,Z Vertex 1 {m}
  -30.1991475322447, 13.8974309227613, 3.2, !- X,Y,Z Vertex 2 {m}
  -30.1991475322447, 8.78935966753961, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.1991475322447, 8.78935966753961, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_3_c53fc428..Face12,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_3_c53fc428,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8997832131221, 13.8974309227613, 6.4, !- X,Y,Z Vertex 1 {m}
  -27.8997832131221, 13.8974309227613, 3.2, !- X,Y,Z Vertex 2 {m}
  -30.1991475322447, 13.8974309227613, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.1991475322447, 13.8974309227613, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_3_c53fc428..Face2,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_3_c53fc428,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_48_73a71eeb..Face14,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8997832131221, 8.94931988772735, 3.2, !- X,Y,Z Vertex 1 {m}
  -27.8997832131221, 8.78935966753961, 3.2, !- X,Y,Z Vertex 2 {m}
  -30.1991475322447, 8.78935966753961, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.1693713170744, 8.94931988772735, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_3_c53fc428..Face3,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_3_c53fc428,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_42_27f300fe..Face5,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0136773817523, 8.78935966753961, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0136773817523, 8.78935966753961, 3.2, !- X,Y,Z Vertex 2 {m}
  -27.8997832131221, 8.78935966753961, 3.2, !- X,Y,Z Vertex 3 {m}
  -27.8997832131221, 8.78935966753961, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_3_c53fc428..Face4,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_3_c53fc428,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_18_811d692b..Face5,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8997832131221, 8.78935966753961, 6.4, !- X,Y,Z Vertex 1 {m}
  -27.8997832131221, 8.87622923492597, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0396678345811, 8.87631480252789, 6.4; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Corridors_3_c53fc428..Face5,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_3_c53fc428,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_9_d43950f1..Face5,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8997832131221, 8.78935966753961, 6.4, !- X,Y,Z Vertex 1 {m}
  -27.8997832131221, 8.78935966753961, 3.2, !- X,Y,Z Vertex 2 {m}
  -27.8997832131221, 13.8974309227613, 3.2, !- X,Y,Z Vertex 3 {m}
  -27.8997832131221, 13.8974309227613, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_3_c53fc428..Face6,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_3_c53fc428,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_7_b0c27ca4..Face2,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8997832131221, 13.8974309227613, 3.2, !- X,Y,Z Vertex 1 {m}
  -27.8997832131221, 10.8681447981675, 3.2, !- X,Y,Z Vertex 2 {m}
  -30.1693713170744, 10.8681447981675, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.1693713170744, 13.8974309227613, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_3_c53fc428..Face7,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_3_c53fc428,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_2_79a6d071..Face1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8997832131221, 8.87622923492597, 6.4, !- X,Y,Z Vertex 1 {m}
  -27.8997832131221, 13.8974309227613, 6.4, !- X,Y,Z Vertex 2 {m}
  -30.1632148550214, 13.8974309227613, 6.4, !- X,Y,Z Vertex 3 {m}
  -30.1632148550214, 8.87761377895733, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_3_c53fc428..Face8,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_3_c53fc428,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_12_35404b5d..Face4,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1991475322447, 8.78935966753961, 6.4, !- X,Y,Z Vertex 1 {m}
  -30.1991475322447, 8.78935966753961, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0136773817523, 8.78935966753961, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0136773817523, 8.78935966753961, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_3_c53fc428..Face9,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_3_c53fc428,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_8_c5d925f6..Face2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1693713170744, 13.8974309227613, 3.2, !- X,Y,Z Vertex 1 {m}
  -30.1693713170744, 8.94931988772735, 3.2, !- X,Y,Z Vertex 2 {m}
  -30.1991475322447, 8.94931988772735, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.1991475322447, 13.8974309227613, 3.2; !- X,Y,Z Vertex 4 {m}

Zone,
  Corridors_4_5cfb3473,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  42.9866613842066,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridors_4_5cfb3473..Face0,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_4_5cfb3473,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_3_c53fc428..Face11,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1991475322447, 8.78935966753961, 6.4, !- X,Y,Z Vertex 1 {m}
  -30.1991475322447, 8.78935966753961, 3.2, !- X,Y,Z Vertex 2 {m}
  -30.1991475322447, 13.8974309227613, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.1991475322447, 13.8974309227613, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_4_5cfb3473..Face1,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_4_5cfb3473,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_2_f9285c45..Face8,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1991475322447, 8.78935966753961, 6.4, !- X,Y,Z Vertex 1 {m}
  -30.1991475322447, 13.8974309227613, 6.4, !- X,Y,Z Vertex 2 {m}
  -32.6145298359172, 13.8974309227613, 6.4, !- X,Y,Z Vertex 3 {m}
  -32.6145298359172, 8.78935966753961, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_4_5cfb3473..Face10,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_4_5cfb3473,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1991475322447, 13.8974309227613, 6.4, !- X,Y,Z Vertex 1 {m}
  -30.1991475322447, 13.8974309227613, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.8292730615236, 13.8974309227613, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.8292730615236, 13.8974309227613, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_4_5cfb3473..Face2,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_4_5cfb3473,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_48_73a71eeb..Face13,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1991475322447, 8.94931988772735, 3.2, !- X,Y,Z Vertex 1 {m}
  -30.1991475322447, 8.78935966753961, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.8292730615236, 8.78935966753961, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.8292730615236, 8.94931988772735, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_4_5cfb3473..Face3,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_4_5cfb3473,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_16_f026e725..Face6,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.6145298359172, 8.78935966753961, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.6145298359172, 9.15332108869227, 6.4, !- X,Y,Z Vertex 2 {m}
  -32.8292730615236, 9.13184989444893, 6.4, !- X,Y,Z Vertex 3 {m}
  -32.8292730615236, 8.78935966753961, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_4_5cfb3473..Face4,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_4_5cfb3473,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_1_9418702d..Face1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.6145298359172, 9.15332108869227, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.6145298359172, 13.8974309227613, 6.4, !- X,Y,Z Vertex 2 {m}
  -32.8292730615236, 13.8974309227613, 6.4, !- X,Y,Z Vertex 3 {m}
  -32.8292730615236, 9.15332108869227, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_4_5cfb3473..Face5,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_4_5cfb3473,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_3_f753e109..Face4,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.8292730615236, 8.78935966753961, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.8292730615236, 8.78935966753961, 3.2, !- X,Y,Z Vertex 2 {m}
  -30.4176820444302, 8.78935966753961, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.4176820444302, 8.78935966753961, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_4_5cfb3473..Face6,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_4_5cfb3473,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_3_f753e109..Face5,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.8292730615236, 9.13184989444893, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.8292730615236, 9.13184989444894, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.8292730615236, 8.78935966753961, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.8292730615236, 8.78935966753961, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_4_5cfb3473..Face7,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_4_5cfb3473,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_1_5045f1e1..Face1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.8292730615236, 13.8974309227613, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.8292730615236, 13.8974309227613, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.8292730615236, 9.13184989444894, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.8292730615236, 9.13184989444893, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_4_5cfb3473..Face8,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_4_5cfb3473,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_12_35404b5d..Face3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4176820444302, 8.78935966753961, 6.4, !- X,Y,Z Vertex 1 {m}
  -30.4176820444302, 8.78935966753961, 3.2, !- X,Y,Z Vertex 2 {m}
  -30.1991475322447, 8.78935966753961, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.1991475322447, 8.78935966753961, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_4_5cfb3473..Face9,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_4_5cfb3473,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_8_c5d925f6..Face1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1991475322447, 13.8974309227613, 3.2, !- X,Y,Z Vertex 1 {m}
  -30.1991475322447, 8.94931988772735, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.8292730615236, 8.94931988772735, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.8292730615236, 13.8974309227613, 3.2; !- X,Y,Z Vertex 4 {m}

Zone,
  Corridors_5_29b8e683,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  230.310161460315,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridors_5_29b8e683..Face0,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_5_29b8e683,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Classroom_194e9be4..Face12,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.5299613913617, -14.4377524171717, 3.2, !- X,Y,Z Vertex 1 {m}
  -34.5299613913617, -14.4377524171717, 0, !- X,Y,Z Vertex 2 {m}
  -33.4966326138061, -14.4377524171717, 0, !- X,Y,Z Vertex 3 {m}
  -33.4966326138061, -14.4377524171717, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_5_29b8e683..Face1,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_5_29b8e683,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Classroom_194e9be4..Face11,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.5282290713552, -23.8618035384347, 3.2, !- X,Y,Z Vertex 1 {m}
  -34.5282290713552, -23.8618035384347, 0, !- X,Y,Z Vertex 2 {m}
  -34.5299613913617, -14.4377524171717, 0, !- X,Y,Z Vertex 3 {m}
  -34.5299613913617, -14.4377524171717, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_5_29b8e683..Face10,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_5_29b8e683,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_6_3b5a109a..Face3,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.5282290713552, -5.3689745283094, 3.2, !- X,Y,Z Vertex 1 {m}
  -34.5282290713552, -5.3689745283094, 0, !- X,Y,Z Vertex 2 {m}
  -34.5282290713552, -0.287402950702088, 0, !- X,Y,Z Vertex 3 {m}
  -34.5282290713552, -0.287402950702088, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_5_29b8e683..Face11,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_5_29b8e683,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_6_3b5a109a..Face5,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4966326138061, -5.38206309477306, 3.2, !- X,Y,Z Vertex 1 {m}
  -33.4966326138061, -5.38206309477305, 0, !- X,Y,Z Vertex 2 {m}
  -33.4966326138061, -5.3689745283094, 0, !- X,Y,Z Vertex 3 {m}
  -33.4966326138061, -5.3689745283094, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_5_29b8e683..Face12,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_5_29b8e683,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_5_2103653d..Face6,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.5083990435739, -29.076960711489, 3.2, !- X,Y,Z Vertex 1 {m}
  -33.5083990435739, -26.4423062056008, 3.2, !- X,Y,Z Vertex 2 {m}
  -34.5282290713552, -26.4423062056008, 3.2, !- X,Y,Z Vertex 3 {m}
  -34.5282290713552, -25.6954221229381, 3.2, !- X,Y,Z Vertex 4 {m}
  -36.6951292935162, -25.6954221229381, 3.2, !- X,Y,Z Vertex 5 {m}
  -36.6954029472015, -29.076960711489, 3.2; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Corridors_5_29b8e683..Face14,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_5_29b8e683,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_2_5b5ddf16..Face1,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.5290251946212, -19.5307871387632, 3.2, !- X,Y,Z Vertex 1 {m}
  -34.5299613913617, -14.4377524171717, 3.2, !- X,Y,Z Vertex 2 {m}
  -33.4966326138061, -14.4377524171717, 3.2, !- X,Y,Z Vertex 3 {m}
  -33.4966326138061, -5.43091696172498, 3.2, !- X,Y,Z Vertex 4 {m}
  -36.6934893724058, -5.43091696172498, 3.2, !- X,Y,Z Vertex 5 {m}
  -36.6946304155536, -19.5307871387632, 3.2; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Corridors_5_29b8e683..Face15,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_5_29b8e683,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_15_e7c9870e..Face5,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6954029472015, -29.076960711489, 3.2, !- X,Y,Z Vertex 1 {m}
  -36.6954029472015, -29.076960711489, 0, !- X,Y,Z Vertex 2 {m}
  -33.5083990435739, -29.076960711489, 0, !- X,Y,Z Vertex 3 {m}
  -33.5083990435739, -29.076960711489, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_5_29b8e683..Face16,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_5_29b8e683,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_7_dc13e085..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.5083990435739, -29.076960711489, 3.2, !- X,Y,Z Vertex 1 {m}
  -33.5083990435739, -29.076960711489, 0, !- X,Y,Z Vertex 2 {m}
  -33.5083990435739, -26.4423062056008, 0, !- X,Y,Z Vertex 3 {m}
  -33.5083990435739, -26.4423062056008, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_5_29b8e683..Face17,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_5_29b8e683,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.2230998492359, -0.287402950702088, 3.2, !- X,Y,Z Vertex 1 {m}
  -36.2230998492359, -0.287402950702088, 0, !- X,Y,Z Vertex 2 {m}
  -36.2230998492359, -5.43091696172498, 0, !- X,Y,Z Vertex 3 {m}
  -36.2230998492359, -5.43091696172498, 3.2, !- X,Y,Z Vertex 4 {m}
  -36.2230998492359, -0.287402950702088, 3.2; !- X,Y,Z Vertex 5 {m}

FenestrationSurface:Detailed,
  Aperture_451d595b,                      !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window, !- Construction Name
  Corridors_5_29b8e683..Face17,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.2230998492359, -0.372566976054403, 3.1, !- X,Y,Z Vertex 1 {m}
  -36.2230998492359, -0.372566976054403, 0.1, !- X,Y,Z Vertex 2 {m}
  -36.2230998492359, -5.30634575307659, 0.1, !- X,Y,Z Vertex 3 {m}
  -36.2230998492359, -5.30634575307659, 3.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_5_29b8e683..Face18,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_5_29b8e683,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.2230998492359, -5.43091696172498, 3.2, !- X,Y,Z Vertex 1 {m}
  -36.2230998492359, -5.43091696172498, 0, !- X,Y,Z Vertex 2 {m}
  -36.6934893724058, -5.43091696172498, 0, !- X,Y,Z Vertex 3 {m}
  -36.6934893724058, -5.43091696172498, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_5_29b8e683..Face19,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_5_29b8e683,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6934893724058, -5.43091696172498, 3.2, !- X,Y,Z Vertex 1 {m}
  -36.6934893724058, -5.43091696172498, 0, !- X,Y,Z Vertex 2 {m}
  -36.6954029472015, -29.076960711489, 0, !- X,Y,Z Vertex 3 {m}
  -36.6954029472015, -29.076960711489, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_5_29b8e683..Face2,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_5_29b8e683,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_50_54ba95b5..Face4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4966326138061, -14.4377524171717, 3.2, !- X,Y,Z Vertex 1 {m}
  -33.4966326138061, -14.4377524171717, 0, !- X,Y,Z Vertex 2 {m}
  -33.4966326138061, -9.91007548055904, 0, !- X,Y,Z Vertex 3 {m}
  -33.4966326138061, -9.91007548055904, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_5_29b8e683..Face20,           !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Corridors_5_29b8e683,                   !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.5282290713552, -0.287402950702088, 0, !- X,Y,Z Vertex 1 {m}
  -34.5282290713552, -5.3689745283094, 0, !- X,Y,Z Vertex 2 {m}
  -33.4966326138061, -5.3689745283094, 0, !- X,Y,Z Vertex 3 {m}
  -33.4966326138061, -14.4377524171717, 0, !- X,Y,Z Vertex 4 {m}
  -34.5299613913617, -14.4377524171717, 0, !- X,Y,Z Vertex 5 {m}
  -34.5282290713552, -26.4423062056008, 0, !- X,Y,Z Vertex 6 {m}
  -33.5083990435739, -26.4423062056008, 0, !- X,Y,Z Vertex 7 {m}
  -33.5083990435739, -29.076960711489, 0, !- X,Y,Z Vertex 8 {m}
  -36.6954029472015, -29.076960711489, 0, !- X,Y,Z Vertex 9 {m}
  -36.6934893724058, -5.43091696172498, 0, !- X,Y,Z Vertex 10 {m}
  -36.2230998492359, -5.43091696172498, 0, !- X,Y,Z Vertex 11 {m}
  -36.2230998492359, -0.287402950702088, 0; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Corridors_5_29b8e683..Face3,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_5_29b8e683,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_49_43c56797..Face14,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4966326138061, -9.91007548055904, 3.2, !- X,Y,Z Vertex 1 {m}
  -33.4966326138061, -9.91007548055904, 0, !- X,Y,Z Vertex 2 {m}
  -33.4966326138061, -5.38206309477305, 0, !- X,Y,Z Vertex 3 {m}
  -33.4966326138061, -5.38206309477306, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_5_29b8e683..Face4,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_5_29b8e683,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_48_73a71eeb..Face12,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.5282290713552, -0.287402950702088, 3.2, !- X,Y,Z Vertex 1 {m}
  -34.5282290713552, -0.287402950702088, 0, !- X,Y,Z Vertex 2 {m}
  -36.2230998492359, -0.287402950702088, 0, !- X,Y,Z Vertex 3 {m}
  -36.2230998492359, -0.287402950702088, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_5_29b8e683..Face5,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_5_29b8e683,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_6_5f594be5..Face8,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4966326138061, -5.43091696172498, 3.2, !- X,Y,Z Vertex 1 {m}
  -33.4966326138061, -5.3689745283094, 3.2, !- X,Y,Z Vertex 2 {m}
  -34.5282290713552, -5.3689745283094, 3.2, !- X,Y,Z Vertex 3 {m}
  -34.5282290713552, -0.290842274838749, 3.2, !- X,Y,Z Vertex 4 {m}
  -36.2230998492359, -0.290842274838738, 3.2, !- X,Y,Z Vertex 5 {m}
  -36.2230998492359, -5.43091696172498, 3.2; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Corridors_5_29b8e683..Face6,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_5_29b8e683,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_5_0c328738..Face6,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.5282290713552, -25.6954221229381, 3.2, !- X,Y,Z Vertex 1 {m}
  -34.5290251946212, -19.5307871387632, 3.2, !- X,Y,Z Vertex 2 {m}
  -36.6946304155536, -19.5307871387632, 3.2, !- X,Y,Z Vertex 3 {m}
  -36.6951292935162, -25.6954221229381, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_5_29b8e683..Face7,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_5_29b8e683,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_10_469d708f..Face4,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.5083990435739, -26.4423062056008, 3.2, !- X,Y,Z Vertex 1 {m}
  -33.5083990435739, -26.4423062056008, 0, !- X,Y,Z Vertex 2 {m}
  -34.5282290713552, -26.4423062056008, 0, !- X,Y,Z Vertex 3 {m}
  -34.5282290713552, -26.4423062056008, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_5_29b8e683..Face8,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_5_29b8e683,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_10_469d708f..Face3,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.5282290713552, -26.4423062056008, 3.2, !- X,Y,Z Vertex 1 {m}
  -34.5282290713552, -26.4423062056008, 0, !- X,Y,Z Vertex 2 {m}
  -34.5282290713552, -23.8618035384347, 0, !- X,Y,Z Vertex 3 {m}
  -34.5282290713552, -23.8618035384347, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_5_29b8e683..Face9,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_5_29b8e683,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_6_3b5a109a..Face4,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4966326138061, -5.3689745283094, 3.2, !- X,Y,Z Vertex 1 {m}
  -33.4966326138061, -5.3689745283094, 0, !- X,Y,Z Vertex 2 {m}
  -34.5282290713552, -5.3689745283094, 0, !- X,Y,Z Vertex 3 {m}
  -34.5282290713552, -5.3689745283094, 3.2; !- X,Y,Z Vertex 4 {m}

Zone,
  Corridors_6_bc43cd3b,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  15.4850985422828,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridors_6_bc43cd3b..Face0,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_6_bc43cd3b,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_3_c53fc428..Face10,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8997832131221, 8.94931988772735, 3.2, !- X,Y,Z Vertex 1 {m}
  -27.8997832131221, 10.8681447981675, 3.2, !- X,Y,Z Vertex 2 {m}
  -30.1693713170744, 10.8681447981675, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.1693713170744, 8.94931988772735, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_6_bc43cd3b..Face1,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_6_bc43cd3b,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_48_73a71eeb..Face11,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1693713170744, 8.94931988772735, 3.2, !- X,Y,Z Vertex 1 {m}
  -30.1693713170744, 8.94931988772735, 0, !- X,Y,Z Vertex 2 {m}
  -27.64746675552, 8.94931988772735, 0,   !- X,Y,Z Vertex 3 {m}
  -27.64746675552, 8.94931988772735, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_6_bc43cd3b..Face2,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_6_bc43cd3b,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_9_d43950f1..Face4,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.64746675552, 8.94931988772735, 3.2, !- X,Y,Z Vertex 1 {m}
  -27.64746675552, 10.8681447981675, 3.2, !- X,Y,Z Vertex 2 {m}
  -27.8997832131221, 10.8681447981675, 3.2, !- X,Y,Z Vertex 3 {m}
  -27.8997832131221, 8.94931988772735, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_6_bc43cd3b..Face3,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_6_bc43cd3b,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_8_9fdc3d86..Face1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.64746675552, 8.94931988772735, 3.2, !- X,Y,Z Vertex 1 {m}
  -27.64746675552, 8.94931988772735, 0,   !- X,Y,Z Vertex 2 {m}
  -27.64746675552, 10.8681447981675, 0,   !- X,Y,Z Vertex 3 {m}
  -27.64746675552, 10.8681447981675, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_6_bc43cd3b..Face4,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_6_bc43cd3b,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_7_b0c27ca4..Face1,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.64746675552, 10.8681447981675, 3.2, !- X,Y,Z Vertex 1 {m}
  -27.64746675552, 10.8681447981675, 0,   !- X,Y,Z Vertex 2 {m}
  -30.1693713170744, 10.8681447981675, 0, !- X,Y,Z Vertex 3 {m}
  -30.1693713170744, 10.8681447981675, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_6_bc43cd3b..Face5,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_6_bc43cd3b,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_8_c5d925f6..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1693713170744, 10.8681447981675, 3.2, !- X,Y,Z Vertex 1 {m}
  -30.1693713170744, 10.8681447981675, 0, !- X,Y,Z Vertex 2 {m}
  -30.1693713170744, 8.94931988772735, 0, !- X,Y,Z Vertex 3 {m}
  -30.1693713170744, 8.94931988772735, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_6_bc43cd3b..Face6,            !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Corridors_6_bc43cd3b,                   !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.64746675552, 10.8681447981675, 0,   !- X,Y,Z Vertex 1 {m}
  -27.64746675552, 8.94931988772735, 0,   !- X,Y,Z Vertex 2 {m}
  -30.1693713170744, 8.94931988772735, 0, !- X,Y,Z Vertex 3 {m}
  -30.1693713170744, 10.8681447981675, 0; !- X,Y,Z Vertex 4 {m}

Zone,
  Corridors_7_dc13e085,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  45.2455723757014,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridors_7_dc13e085..Face0,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_7_dc13e085,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_5_29b8e683..Face16,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.5083990435739, -26.4423062056008, 3.2, !- X,Y,Z Vertex 1 {m}
  -33.5083990435739, -26.4423062056008, 0, !- X,Y,Z Vertex 2 {m}
  -33.5083990435739, -29.076960711489, 0, !- X,Y,Z Vertex 3 {m}
  -33.5083990435739, -29.076960711489, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_7_dc13e085..Face1,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_7_dc13e085,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_29_67cce044..Face4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.141759381407, -26.4423062056008, 3.2, !- X,Y,Z Vertex 1 {m}
  -28.141759381407, -26.4423062056008, 0, !- X,Y,Z Vertex 2 {m}
  -32.3681176338145, -26.4423062056008, 0, !- X,Y,Z Vertex 3 {m}
  -32.3681176338145, -26.4423062056008, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_7_dc13e085..Face2,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_7_dc13e085,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_28_10400e3d..Face4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.141759381407, -29.076960711489, 3.2, !- X,Y,Z Vertex 1 {m}
  -28.141759381407, -29.076960711489, 0,  !- X,Y,Z Vertex 2 {m}
  -28.141759381407, -26.4423062056008, 0, !- X,Y,Z Vertex 3 {m}
  -28.141759381407, -26.4423062056008, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_7_dc13e085..Face3,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_7_dc13e085,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_10_469d708f..Face2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.3681176338145, -26.4423062056008, 3.2, !- X,Y,Z Vertex 1 {m}
  -32.3681176338145, -26.4423062056008, 0, !- X,Y,Z Vertex 2 {m}
  -33.5083990435739, -26.4423062056008, 0, !- X,Y,Z Vertex 3 {m}
  -33.5083990435739, -26.4423062056008, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_7_dc13e085..Face4,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_7_dc13e085,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_5_2103653d..Face5,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5045513374893, -29.076960711489, 3.2, !- X,Y,Z Vertex 1 {m}
  -32.5045513374893, -26.4423062056008, 3.2, !- X,Y,Z Vertex 2 {m}
  -33.5083990435739, -26.4423062056008, 3.2, !- X,Y,Z Vertex 3 {m}
  -33.5083990435739, -29.076960711489, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_7_dc13e085..Face5,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_7_dc13e085,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_15_e7c9870e..Face4,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.5083990435739, -29.076960711489, 3.2, !- X,Y,Z Vertex 1 {m}
  -33.5083990435739, -29.076960711489, 0, !- X,Y,Z Vertex 2 {m}
  -28.141759381407, -29.076960711489, 0,  !- X,Y,Z Vertex 3 {m}
  -28.141759381407, -29.076960711489, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_7_dc13e085..Face6,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_7_dc13e085,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_12_35404b5d..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.141759381407, -29.076960711489, 3.2, !- X,Y,Z Vertex 1 {m}
  -28.141759381407, -26.4423062056008, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.5045513374893, -26.4423062056008, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.5045513374893, -29.076960711489, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_7_dc13e085..Face7,            !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Corridors_7_dc13e085,                   !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.141759381407, -26.4423062056008, 0, !- X,Y,Z Vertex 1 {m}
  -28.141759381407, -29.076960711489, 0,  !- X,Y,Z Vertex 2 {m}
  -33.5083990435739, -29.076960711489, 0, !- X,Y,Z Vertex 3 {m}
  -33.5083990435739, -26.4423062056008, 0; !- X,Y,Z Vertex 4 {m}

Zone,
  Corridors_8_c5d925f6,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  103.302593739038,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridors_8_c5d925f6..Face0,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_8_c5d925f6,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_6_bc43cd3b..Face5,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1693713170744, 8.94931988772735, 3.2, !- X,Y,Z Vertex 1 {m}
  -30.1693713170744, 8.94931988772735, 0, !- X,Y,Z Vertex 2 {m}
  -30.1693713170744, 10.8681447981675, 0, !- X,Y,Z Vertex 3 {m}
  -30.1693713170744, 10.8681447981675, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_8_c5d925f6..Face1,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_8_c5d925f6,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_4_5cfb3473..Face9,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1991475322447, 8.94931988772735, 3.2, !- X,Y,Z Vertex 1 {m}
  -30.1991475322447, 13.8974309227613, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.8292730615236, 13.8974309227613, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.8292730615236, 8.94931988772735, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_8_c5d925f6..Face2,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_8_c5d925f6,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_3_c53fc428..Face9,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1693713170744, 8.94931988772735, 3.2, !- X,Y,Z Vertex 1 {m}
  -30.1693713170744, 13.8974309227613, 3.2, !- X,Y,Z Vertex 2 {m}
  -30.1991475322447, 13.8974309227613, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.1991475322447, 8.94931988772735, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_8_c5d925f6..Face3,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_8_c5d925f6,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_48_73a71eeb..Face10,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6934893724058, 8.94931988772735, 3.2, !- X,Y,Z Vertex 1 {m}
  -36.6934893724058, 8.94931988772735, 0, !- X,Y,Z Vertex 2 {m}
  -30.1693713170744, 8.94931988772735, 0, !- X,Y,Z Vertex 3 {m}
  -30.1693713170744, 8.94931988772735, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_8_c5d925f6..Face4,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_8_c5d925f6,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_7_b0c27ca4..Face0,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1693713170744, 10.8681447981675, 3.2, !- X,Y,Z Vertex 1 {m}
  -30.1693713170744, 10.8681447981675, 0, !- X,Y,Z Vertex 2 {m}
  -30.1693713170744, 13.8974309227613, 0, !- X,Y,Z Vertex 3 {m}
  -30.1693713170744, 13.8974309227613, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_8_c5d925f6..Face5,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_8_c5d925f6,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_3_f753e109..Face2,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.8292730615236, 8.94931988772735, 3.2, !- X,Y,Z Vertex 1 {m}
  -32.8292730615236, 9.13184989444893, 3.2, !- X,Y,Z Vertex 2 {m}
  -36.6934893724058, 9.13184989444893, 3.2, !- X,Y,Z Vertex 3 {m}
  -36.6934893724058, 8.94931988772735, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_8_c5d925f6..Face6,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Corridors_8_c5d925f6,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_1_5045f1e1..Face0,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.8292730615236, 9.13184989444893, 3.2, !- X,Y,Z Vertex 1 {m}
  -32.8292730615236, 13.8974309227613, 3.2, !- X,Y,Z Vertex 2 {m}
  -36.6934893724058, 13.8974309227613, 3.2, !- X,Y,Z Vertex 3 {m}
  -36.6934893724058, 9.13184989444893, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_8_c5d925f6..Face7,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_8_c5d925f6,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1693713170744, 13.8974309227613, 3.2, !- X,Y,Z Vertex 1 {m}
  -30.1693713170744, 13.8974309227613, 0, !- X,Y,Z Vertex 2 {m}
  -36.6934893724058, 13.8974309227613, 0, !- X,Y,Z Vertex 3 {m}
  -36.6934893724058, 13.8974309227613, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_73e8bf9b,                      !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window, !- Construction Name
  Corridors_8_c5d925f6..Face7,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.9223826514545, 13.8974309227613, 3.1, !- X,Y,Z Vertex 1 {m}
  -33.9223826514545, 13.8974309227613, 0.1, !- X,Y,Z Vertex 2 {m}
  -35.7675614872032, 13.8974309227613, 0.1, !- X,Y,Z Vertex 3 {m}
  -35.7675614872032, 13.8974309227613, 3.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_8_c5d925f6..Face8,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_8_c5d925f6,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6934893724058, 13.8974309227613, 3.2, !- X,Y,Z Vertex 1 {m}
  -36.6934893724058, 13.8974309227613, 0, !- X,Y,Z Vertex 2 {m}
  -36.6934893724058, 8.94931988772735, 0, !- X,Y,Z Vertex 3 {m}
  -36.6934893724058, 8.94931988772735, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_8_c5d925f6..Face9,            !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Corridors_8_c5d925f6,                   !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.1693713170744, 13.8974309227613, 0, !- X,Y,Z Vertex 1 {m}
  -30.1693713170744, 8.94931988772735, 0, !- X,Y,Z Vertex 2 {m}
  -36.6934893724058, 8.94931988772735, 0, !- X,Y,Z Vertex 3 {m}
  -36.6934893724058, 13.8974309227613, 0; !- X,Y,Z Vertex 4 {m}

Zone,
  Corridors_9_6331bc1f,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  179.784118938994,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corridors_9_6331bc1f..Face0,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_9_6331bc1f,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_1_2bb155a7..Face18,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0396678345811, -29.0778403905017, 9.6, !- X,Y,Z Vertex 1 {m}
  -28.0396678345811, -29.0778403905017, 6.4, !- X,Y,Z Vertex 2 {m}
  -33.0317920142827, -29.0778403905017, 6.4, !- X,Y,Z Vertex 3 {m}
  -33.0317920142827, -29.0778403905017, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_9_6331bc1f..Face1,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_9_6331bc1f,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_44_4353b89a..Face5,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.8395480677211, -33.0739087667475, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.8395480677211, -33.0883071142099, 6.4, !- X,Y,Z Vertex 2 {m}
  -36.6957275685823, -33.0883071142099, 6.4, !- X,Y,Z Vertex 3 {m}
  -36.6957264033846, -33.0739087667475, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_9_6331bc1f..Face10,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_9_6331bc1f,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_13_f1e5b07d..Face3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0152369266264, -33.0739087667475, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0152369266264, -33.0883071142099, 6.4, !- X,Y,Z Vertex 2 {m}
  -29.8914825493952, -33.0883071142099, 6.4, !- X,Y,Z Vertex 3 {m}
  -29.8914825493952, -33.0739087667475, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_9_6331bc1f..Face11,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_9_6331bc1f,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_12_35404b5d..Face1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0110637428368, -29.0778403905017, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0110637428368, -29.1453293190117, 6.4, !- X,Y,Z Vertex 2 {m}
  -32.5045513374893, -29.1453293190118, 6.4, !- X,Y,Z Vertex 3 {m}
  -32.5045513374893, -29.0778403905017, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_9_6331bc1f..Face12,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_9_6331bc1f,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_11_0a56b12f..Face1,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6954084799851, -29.1453293190117, 6.4, !- X,Y,Z Vertex 1 {m}
  -22.7216492112238, -29.1453293190118, 6.4, !- X,Y,Z Vertex 2 {m}
  -22.7216492112238, -33.2474649805296, 6.4, !- X,Y,Z Vertex 3 {m}
  -24.1747596885405, -33.2474649805296, 6.4, !- X,Y,Z Vertex 4 {m}
  -24.1747596885405, -33.0883071142099, 6.4, !- X,Y,Z Vertex 5 {m}
  -28.0152369266264, -33.0883071142099, 6.4, !- X,Y,Z Vertex 6 {m}
  -28.0152369266264, -33.0739087667475, 6.4, !- X,Y,Z Vertex 7 {m}
  -36.6957264033846, -33.0739087667475, 6.4; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Corridors_9_6331bc1f..Face13,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_9_6331bc1f,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_10_84a726f5..Face0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8914825493952, -33.0739087667475, 6.4, !- X,Y,Z Vertex 1 {m}
  -29.8914825493952, -33.0883071142099, 6.4, !- X,Y,Z Vertex 2 {m}
  -32.8395480677211, -33.0883071142099, 6.4, !- X,Y,Z Vertex 3 {m}
  -32.8395480677211, -33.0739087667475, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_9_6331bc1f..Face14,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_9_6331bc1f,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.0650138855019, -29.1453293190118, 9.6, !- X,Y,Z Vertex 1 {m}
  -24.0650138855019, -29.1453293190118, 6.4, !- X,Y,Z Vertex 2 {m}
  -24.0650138855019, -29.0778403905017, 6.4, !- X,Y,Z Vertex 3 {m}
  -24.0650138855019, -29.0778403905017, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_9_6331bc1f..Face15,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_9_6331bc1f,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6954030183902, -29.0778403905017, 9.6, !- X,Y,Z Vertex 1 {m}
  -36.6954030183902, -29.0778403905017, 6.4, !- X,Y,Z Vertex 2 {m}
  -36.6957275685823, -33.0883071142099, 6.4, !- X,Y,Z Vertex 3 {m}
  -36.6957275685823, -33.0883071142099, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_9_6331bc1f..Face16,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_9_6331bc1f,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.7216492112238, -33.2474649805296, 9.6, !- X,Y,Z Vertex 1 {m}
  -22.7216492112238, -33.2474649805296, 6.4, !- X,Y,Z Vertex 2 {m}
  -22.7216492112238, -29.1453293190118, 6.4, !- X,Y,Z Vertex 3 {m}
  -22.7216492112238, -29.1453293190118, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_9_6331bc1f..Face17,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_9_6331bc1f,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.7216492112238, -29.1453293190118, 9.6, !- X,Y,Z Vertex 1 {m}
  -22.7216492112238, -29.1453293190118, 6.4, !- X,Y,Z Vertex 2 {m}
  -24.0650138855019, -29.1453293190118, 6.4, !- X,Y,Z Vertex 3 {m}
  -24.0650138855019, -29.1453293190118, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_9_6331bc1f..Face18,           !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof-R19, !- Construction Name
  Corridors_9_6331bc1f,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.7216492112238, -33.2474649805296, 9.6, !- X,Y,Z Vertex 1 {m}
  -22.7216492112238, -29.1453293190118, 9.6, !- X,Y,Z Vertex 2 {m}
  -24.0650138855019, -29.1453293190118, 9.6, !- X,Y,Z Vertex 3 {m}
  -24.0650138855019, -29.0778403905017, 9.6, !- X,Y,Z Vertex 4 {m}
  -36.6954030183902, -29.0778403905017, 9.6, !- X,Y,Z Vertex 5 {m}
  -36.6957275685823, -33.0883071142099, 9.6, !- X,Y,Z Vertex 6 {m}
  -24.1747596885405, -33.0883071142099, 9.6, !- X,Y,Z Vertex 7 {m}
  -24.1747596885405, -33.2474649805296, 9.6; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Corridors_9_6331bc1f..Face19,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Corridors_9_6331bc1f,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.386974933185, -33.2474649805296, 9.6, !- X,Y,Z Vertex 1 {m}
  -23.386974933185, -33.2474649805296, 6.4, !- X,Y,Z Vertex 2 {m}
  -22.7216492112238, -33.2474649805296, 6.4, !- X,Y,Z Vertex 3 {m}
  -22.7216492112238, -33.2474649805296, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_9_6331bc1f..Face2,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_9_6331bc1f,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_23_b7b9b1e6..Face5,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.0650138855019, -29.0778403905017, 6.4, !- X,Y,Z Vertex 1 {m}
  -24.0650138855019, -29.1453293190118, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0110637428368, -29.1453293190117, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0110637428368, -29.0778403905017, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_9_6331bc1f..Face3,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_9_6331bc1f,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_20_bbc5f63d..Face15,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6957275685823, -33.0883071142099, 9.6, !- X,Y,Z Vertex 1 {m}
  -36.6957275685823, -33.0883071142099, 6.4, !- X,Y,Z Vertex 2 {m}
  -29.5078197385693, -33.0883071142099, 6.4, !- X,Y,Z Vertex 3 {m}
  -29.5078197385693, -33.0883071142099, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_9_6331bc1f..Face4,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_9_6331bc1f,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_12_30b5764e..Face2,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.0650138855019, -29.0778403905017, 9.6, !- X,Y,Z Vertex 1 {m}
  -24.0650138855019, -29.0778403905017, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0396678345811, -29.0778403905017, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0396678345811, -29.0778403905017, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_9_6331bc1f..Face5,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_9_6331bc1f,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_2_082fe506..Face3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.1747596885405, -33.0883071142099, 9.6, !- X,Y,Z Vertex 1 {m}
  -24.1747596885405, -33.0883071142099, 6.4, !- X,Y,Z Vertex 2 {m}
  -24.1747596885405, -33.2474649805296, 6.4, !- X,Y,Z Vertex 3 {m}
  -24.1747596885405, -33.2474649805296, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_9_6331bc1f..Face6,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_9_6331bc1f,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_2_082fe506..Face2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.1747596885405, -33.2474649805296, 9.6, !- X,Y,Z Vertex 1 {m}
  -24.1747596885405, -33.2474649805296, 6.4, !- X,Y,Z Vertex 2 {m}
  -23.386974933185, -33.2474649805296, 6.4, !- X,Y,Z Vertex 3 {m}
  -23.386974933185, -33.2474649805296, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_9_6331bc1f..Face7,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_9_6331bc1f,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_2_082fe506..Face4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5078197385693, -33.0883071142099, 9.6, !- X,Y,Z Vertex 1 {m}
  -29.5078197385693, -33.0883071142099, 6.4, !- X,Y,Z Vertex 2 {m}
  -24.1747596885405, -33.0883071142099, 6.4, !- X,Y,Z Vertex 3 {m}
  -24.1747596885405, -33.0883071142099, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_9_6331bc1f..Face8,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Corridors_9_6331bc1f,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_5_2103653d..Face4,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5045513374893, -29.0778403905017, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.5045513374893, -29.1453293190118, 6.4, !- X,Y,Z Vertex 2 {m}
  -36.6954084799851, -29.1453293190117, 6.4, !- X,Y,Z Vertex 3 {m}
  -36.6954030183902, -29.0778403905017, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corridors_9_6331bc1f..Face9,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Corridors_9_6331bc1f,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_14_29bf0241..Face0,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.0317920142827, -29.0778403905017, 9.6, !- X,Y,Z Vertex 1 {m}
  -33.0317920142827, -29.0778403905017, 6.4, !- X,Y,Z Vertex 2 {m}
  -36.6954030183902, -29.0778403905017, 6.4, !- X,Y,Z Vertex 3 {m}
  -36.6954030183902, -29.0778403905017, 9.6; !- X,Y,Z Vertex 4 {m}

Zone,
  Gathering_10_73942231,                  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  55.1900734351215,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Gathering_10_73942231..Face0,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_10_73942231,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_9_c0303ce9..Face9,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.8678362348858, -52.325607594962, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.8678362348858, -52.325607594962, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.8678622319279, -47.8192168602447, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.8678622319279, -47.8192168602447, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_10_73942231..Face1,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_10_73942231,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_8_82d05a73..Face4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6972839730245, -52.32079680611, 6.4, !- X,Y,Z Vertex 1 {m}
  -36.6972839730245, -52.32079680611, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.8678362348858, -52.325607594962, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.8678362348858, -52.325607594962, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_10_73942231..Face2,           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Gathering_10_73942231,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_7_15463a30..Face10,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.8678622319279, -47.8192168602447, 3.2, !- X,Y,Z Vertex 1 {m}
  -32.8678362348858, -52.325607594962, 3.2, !- X,Y,Z Vertex 2 {m}
  -36.6972839730245, -52.32079680611, 3.2, !- X,Y,Z Vertex 3 {m}
  -36.6969196791064, -47.8192168602447, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_10_73942231..Face3,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Gathering_10_73942231,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_3_ca57b815..Face2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.8678362348858, -52.325607594962, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.8678412280324, -51.4600833771928, 6.4, !- X,Y,Z Vertex 2 {m}
  -36.6972143191094, -51.4600833771928, 6.4, !- X,Y,Z Vertex 3 {m}
  -36.6972839730245, -52.32079680611, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_10_73942231..Face4,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_10_73942231,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_25_806bad0c..Face1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.8678622319279, -47.8192168602447, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.8678622319279, -47.8192168602447, 3.2, !- X,Y,Z Vertex 2 {m}
  -36.6969196791064, -47.8192168602447, 3.2, !- X,Y,Z Vertex 3 {m}
  -36.6969196791064, -47.8192168602447, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_10_73942231..Face5,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Gathering_10_73942231,                  !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_20_bbc5f63d..Face4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.8678412280324, -51.4600833771928, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.8678622319279, -47.8192168602447, 6.4, !- X,Y,Z Vertex 2 {m}
  -36.6969196791064, -47.8192168602447, 6.4, !- X,Y,Z Vertex 3 {m}
  -36.6972143191094, -51.4600833771928, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_10_73942231..Face6,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Gathering_10_73942231,                  !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6969196791064, -47.8192168602447, 6.4, !- X,Y,Z Vertex 1 {m}
  -36.6969196791064, -47.8192168602447, 3.2, !- X,Y,Z Vertex 2 {m}
  -36.6972839730245, -52.32079680611, 3.2, !- X,Y,Z Vertex 3 {m}
  -36.6972839730245, -52.32079680611, 6.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_63f9640b,                      !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window, !- Construction Name
  Gathering_10_73942231..Face6,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.696922383653, -47.8526369430777, 5.08, !- X,Y,Z Vertex 1 {m}
  -36.696922383653, -47.8526369430777, 4.52, !- X,Y,Z Vertex 2 {m}
  -36.6972788856804, -52.2579324958772, 4.52, !- X,Y,Z Vertex 3 {m}
  -36.6972788856804, -52.2579324958772, 5.08; !- X,Y,Z Vertex 4 {m}

Zone,
  Gathering_1_9c9a8d48,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  52.889863525313,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Gathering_1_9c9a8d48..Face0,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Gathering_1_9c9a8d48,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_4_5ca661ca..Face6,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4862974065005, -0.290842274838745, 6.4, !- X,Y,Z Vertex 1 {m}
  -33.4789297464655, -0.290842274838749, 6.4, !- X,Y,Z Vertex 2 {m}
  -33.4789297464655, -5.37269184567747, 6.4, !- X,Y,Z Vertex 3 {m}
  -33.4862974065005, -5.37269184567747, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_1_9c9a8d48..Face1,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_1_9c9a8d48,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_3_21d19eb7..Face3,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4789297464655, -5.38355573648484, 9.6, !- X,Y,Z Vertex 1 {m}
  -33.4789297464655, -5.38355573648484, 6.4, !- X,Y,Z Vertex 2 {m}
  -33.4789297464655, -0.289741712554083, 6.4, !- X,Y,Z Vertex 3 {m}
  -33.4789297464655, -0.289741712554083, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_1_9c9a8d48..Face4,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_1_9c9a8d48,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_17_ab032ebf..Face2,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6934893724058, -5.43091696172498, 9.6, !- X,Y,Z Vertex 1 {m}
  -36.6934893724058, -5.43091696172498, 6.4, !- X,Y,Z Vertex 2 {m}
  -33.4789297464655, -5.43091696172498, 6.4, !- X,Y,Z Vertex 3 {m}
  -33.4789297464655, -5.43091696172498, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_1_9c9a8d48..Face5,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_1_9c9a8d48,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_17_ab032ebf..Face1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4789297464655, -5.43091696172498, 9.6, !- X,Y,Z Vertex 1 {m}
  -33.4789297464655, -5.43091696172498, 6.4, !- X,Y,Z Vertex 2 {m}
  -33.4789297464655, -5.38355573648484, 6.4, !- X,Y,Z Vertex 3 {m}
  -33.4789297464655, -5.38355573648484, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_1_9c9a8d48..Face6,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_1_9c9a8d48,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_16_f026e725..Face2,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4789297464655, -0.289741712554083, 9.6, !- X,Y,Z Vertex 1 {m}
  -33.4789297464655, -0.289741712554083, 6.4, !- X,Y,Z Vertex 2 {m}
  -36.6934893724058, -0.289741712554083, 6.4, !- X,Y,Z Vertex 3 {m}
  -36.6934893724058, -0.289741712554083, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_1_9c9a8d48..Face7,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Gathering_1_9c9a8d48,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_6_5f594be5..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6934893724058, -0.289741712554083, 6.4, !- X,Y,Z Vertex 1 {m}
  -33.4862974065005, -0.290842274838745, 6.4, !- X,Y,Z Vertex 2 {m}
  -33.4862974065005, -5.43091696172498, 6.4, !- X,Y,Z Vertex 3 {m}
  -36.6934893724058, -5.43091696172498, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_1_9c9a8d48..Face8,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Gathering_1_9c9a8d48,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6934893724058, -0.289741712554083, 9.6, !- X,Y,Z Vertex 1 {m}
  -36.6934893724058, -0.289741712554083, 6.4, !- X,Y,Z Vertex 2 {m}
  -36.6934893724058, -5.43091696172498, 6.4, !- X,Y,Z Vertex 3 {m}
  -36.6934893724058, -5.43091696172498, 9.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_450a50b2,                      !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window, !- Construction Name
  Gathering_1_9c9a8d48..Face8,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.6934893724058, -0.39009491174455, 8.27999999999999, !- X,Y,Z Vertex 1 {m}
  -36.6934893724058, -0.39009491174455, 7.72, !- X,Y,Z Vertex 2 {m}
  -36.6934893724058, -5.32496473712073, 7.72, !- X,Y,Z Vertex 3 {m}
  -36.6934893724058, -5.32496473712073, 8.27999999999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_1_9c9a8d48..Face9,            !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof-R19, !- Construction Name
  Gathering_1_9c9a8d48,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4789297464655, -5.43091696172498, 9.6, !- X,Y,Z Vertex 1 {m}
  -33.4789297464655, -0.289741712554083, 9.6, !- X,Y,Z Vertex 2 {m}
  -36.6934893724058, -0.289741712554083, 9.6, !- X,Y,Z Vertex 3 {m}
  -36.6934893724058, -5.43091696172498, 9.6; !- X,Y,Z Vertex 4 {m}

Zone,
  Gathering_2_082fe506,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  98.695728042552,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Gathering_2_082fe506..Face0,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Gathering_2_082fe506,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_13_f1e5b07d..Face20,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0152369266264, -33.0883071142099, 6.4, !- X,Y,Z Vertex 1 {m}
  -28.0152369266264, -38.1924092892885, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.886699289006, -38.1924092892885, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.886699289006, -37.7496360951067, 6.4, !- X,Y,Z Vertex 4 {m}
  -29.5078197385693, -37.7496360951067, 6.4, !- X,Y,Z Vertex 5 {m}
  -29.5078197385693, -33.0883071142099, 6.4; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Gathering_2_082fe506..Face1,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Gathering_2_082fe506,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_11_0a56b12f..Face7,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.1747596885405, -33.0883071142099, 6.4, !- X,Y,Z Vertex 1 {m}
  -24.2010610279975, -33.1083885377326, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0152369266264, -33.1083885377326, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0152369266264, -33.0883071142099, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_2_082fe506..Face10,           !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_2_082fe506,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_19_e1231e4d..Face0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.886699289006, -38.1924092892885, 9.6, !- X,Y,Z Vertex 1 {m}
  -28.886699289006, -38.1924092892885, 6.4, !- X,Y,Z Vertex 2 {m}
  -23.3869749331849, -38.1924092892885, 6.4, !- X,Y,Z Vertex 3 {m}
  -23.3869749331849, -38.1924092892885, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_2_082fe506..Face11,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Gathering_2_082fe506,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.3869749331849, -38.1924092892885, 9.6, !- X,Y,Z Vertex 1 {m}
  -23.3869749331849, -38.1924092892885, 6.4, !- X,Y,Z Vertex 2 {m}
  -23.386974933185, -33.2474649805296, 6.4, !- X,Y,Z Vertex 3 {m}
  -23.386974933185, -33.2474649805296, 9.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_b6128e6a,                      !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window, !- Construction Name
  Gathering_2_082fe506..Face11,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.3869749331849, -38.133074701645, 8.75, !- X,Y,Z Vertex 1 {m}
  -23.3869749331849, -38.133074701645, 7.25, !- X,Y,Z Vertex 2 {m}
  -23.386974933185, -33.2840307591237, 7.25, !- X,Y,Z Vertex 3 {m}
  -23.386974933185, -33.2840307591237, 8.75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_2_082fe506..Face12,           !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof-R19, !- Construction Name
  Gathering_2_082fe506,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.3869749331849, -38.1924092892885, 9.6, !- X,Y,Z Vertex 1 {m}
  -23.386974933185, -33.2474649805296, 9.6, !- X,Y,Z Vertex 2 {m}
  -24.1747596885405, -33.2474649805296, 9.6, !- X,Y,Z Vertex 3 {m}
  -24.1747596885405, -33.0883071142099, 9.6, !- X,Y,Z Vertex 4 {m}
  -29.5078197385693, -33.0883071142099, 9.6, !- X,Y,Z Vertex 5 {m}
  -29.5078197385693, -37.7496360951067, 9.6, !- X,Y,Z Vertex 6 {m}
  -28.886699289006, -37.7496360951067, 9.6, !- X,Y,Z Vertex 7 {m}
  -28.886699289006, -38.1924092892885, 9.6; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Gathering_2_082fe506..Face2,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_2_082fe506,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_9_6331bc1f..Face6,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.386974933185, -33.2474649805296, 9.6, !- X,Y,Z Vertex 1 {m}
  -23.386974933185, -33.2474649805296, 6.4, !- X,Y,Z Vertex 2 {m}
  -24.1747596885405, -33.2474649805296, 6.4, !- X,Y,Z Vertex 3 {m}
  -24.1747596885405, -33.2474649805296, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_2_082fe506..Face3,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_2_082fe506,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_9_6331bc1f..Face5,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.1747596885405, -33.2474649805296, 9.6, !- X,Y,Z Vertex 1 {m}
  -24.1747596885405, -33.2474649805296, 6.4, !- X,Y,Z Vertex 2 {m}
  -24.1747596885405, -33.0883071142099, 6.4, !- X,Y,Z Vertex 3 {m}
  -24.1747596885405, -33.0883071142099, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_2_082fe506..Face4,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_2_082fe506,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_9_6331bc1f..Face7,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.1747596885405, -33.0883071142099, 9.6, !- X,Y,Z Vertex 1 {m}
  -24.1747596885405, -33.0883071142099, 6.4, !- X,Y,Z Vertex 2 {m}
  -29.5078197385693, -33.0883071142099, 6.4, !- X,Y,Z Vertex 3 {m}
  -29.5078197385693, -33.0883071142099, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_2_082fe506..Face5,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Gathering_2_082fe506,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_43_03927e56..Face1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.2010610279975, -33.1083885377326, 6.4, !- X,Y,Z Vertex 1 {m}
  -24.1747596885405, -33.2474649805296, 6.4, !- X,Y,Z Vertex 2 {m}
  -23.386974933185, -33.2474649805296, 6.4, !- X,Y,Z Vertex 3 {m}
  -23.3869749331849, -36.7399167188367, 6.4, !- X,Y,Z Vertex 4 {m}
  -28.0152369266264, -36.7399167188367, 6.4, !- X,Y,Z Vertex 5 {m}
  -28.0152369266264, -33.1083885377326, 6.4; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Gathering_2_082fe506..Face6,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Gathering_2_082fe506,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_35_aa41693b..Face3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.3869749331849, -36.7399167188367, 6.4, !- X,Y,Z Vertex 1 {m}
  -23.3869749331849, -38.1924092892885, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.0152369266264, -38.1924092892885, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.0152369266264, -36.7399167188367, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_2_082fe506..Face7,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_2_082fe506,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_20_bbc5f63d..Face11,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5078197385693, -33.0883071142099, 9.6, !- X,Y,Z Vertex 1 {m}
  -29.5078197385693, -33.0883071142099, 6.4, !- X,Y,Z Vertex 2 {m}
  -29.5078197385693, -37.7496360951067, 6.4, !- X,Y,Z Vertex 3 {m}
  -29.5078197385693, -37.7496360951067, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_2_082fe506..Face8,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_2_082fe506,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_20_bbc5f63d..Face10,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.5078197385693, -37.7496360951067, 9.6, !- X,Y,Z Vertex 1 {m}
  -29.5078197385693, -37.7496360951067, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.886699289006, -37.7496360951067, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.886699289006, -37.7496360951067, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_2_082fe506..Face9,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_2_082fe506,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_20_bbc5f63d..Face12,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.886699289006, -37.7496360951067, 9.6, !- X,Y,Z Vertex 1 {m}
  -28.886699289006, -37.7496360951067, 6.4, !- X,Y,Z Vertex 2 {m}
  -28.886699289006, -38.1924092892885, 6.4, !- X,Y,Z Vertex 3 {m}
  -28.886699289006, -38.1924092892885, 9.6; !- X,Y,Z Vertex 4 {m}

Zone,
  Gathering_3_ca57b815,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  84.8203960235721,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Gathering_3_ca57b815..Face0,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_3_ca57b815,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_20_bbc5f63d..Face9,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5144308081386, -57.7967127978566, 9.6, !- X,Y,Z Vertex 1 {m}
  -32.5144308081386, -57.7967127978566, 6.4, !- X,Y,Z Vertex 2 {m}
  -32.5144308081386, -51.4600833771928, 6.4, !- X,Y,Z Vertex 3 {m}
  -32.5144308081386, -51.4600833771928, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_3_ca57b815..Face1,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_3_ca57b815,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_20_bbc5f63d..Face8,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5144308081386, -51.4600833771928, 9.6, !- X,Y,Z Vertex 1 {m}
  -32.5144308081386, -51.4600833771928, 6.4, !- X,Y,Z Vertex 2 {m}
  -36.6972143191094, -51.4600833771928, 6.4, !- X,Y,Z Vertex 3 {m}
  -36.6972143191094, -51.4600833771928, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_3_ca57b815..Face2,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Gathering_3_ca57b815,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_10_73942231..Face3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.8678412280324, -51.4600833771928, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.8678362348857, -52.325607594962, 6.4, !- X,Y,Z Vertex 2 {m}
  -36.6972839730245, -52.3207968061099, 6.4, !- X,Y,Z Vertex 3 {m}
  -36.6972143191094, -51.4600833771928, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_3_ca57b815..Face3,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Gathering_3_ca57b815,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_9_c0303ce9..Face4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5144308081386, -51.4600833771928, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.5144308081386, -52.3260515646943, 6.4, !- X,Y,Z Vertex 2 {m}
  -32.8678362348857, -52.325607594962, 6.4, !- X,Y,Z Vertex 3 {m}
  -32.8678412280324, -51.4600833771928, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_3_ca57b815..Face4,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Gathering_3_ca57b815,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_8_82d05a73..Face1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6972839730245, -52.3207968061099, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.5144308081386, -52.3260515646943, 6.4, !- X,Y,Z Vertex 2 {m}
  -32.5144308081386, -57.7967127978566, 6.4, !- X,Y,Z Vertex 3 {m}
  -36.6977271158578, -57.7967127978566, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_3_ca57b815..Face5,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Gathering_3_ca57b815,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6972143191094, -51.4600833771928, 9.6, !- X,Y,Z Vertex 1 {m}
  -36.6972143191094, -51.4600833771928, 6.4, !- X,Y,Z Vertex 2 {m}
  -36.6977271158578, -57.7967127978566, 6.4, !- X,Y,Z Vertex 3 {m}
  -36.6977271158578, -57.7967127978566, 9.6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_7b635e48,                      !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window, !- Construction Name
  Gathering_3_ca57b815..Face5,            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.6972266684073, -51.6126836516802, 8.28, !- X,Y,Z Vertex 1 {m}
  -36.6972266684073, -51.6126836516802, 7.72, !- X,Y,Z Vertex 2 {m}
  -36.6977120450247, -57.6104825135765, 7.72, !- X,Y,Z Vertex 3 {m}
  -36.6977120450247, -57.6104825135765, 8.28; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_3_ca57b815..Face6,            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Gathering_3_ca57b815,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6977271158578, -57.7967127978566, 9.6, !- X,Y,Z Vertex 1 {m}
  -36.6977271158578, -57.7967127978566, 6.4, !- X,Y,Z Vertex 2 {m}
  -32.5144308081386, -57.7967127978566, 6.4, !- X,Y,Z Vertex 3 {m}
  -32.5144308081386, -57.7967127978566, 9.6; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_3_ca57b815..Face7,            !- Name
  Roof,                                   !- Surface Type
  Typical Insulated Metal Building Roof-R19, !- Construction Name
  Gathering_3_ca57b815,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5144308081386, -57.7967127978566, 9.6, !- X,Y,Z Vertex 1 {m}
  -32.5144308081386, -51.4600833771928, 9.6, !- X,Y,Z Vertex 2 {m}
  -36.6972143191094, -51.4600833771928, 9.6, !- X,Y,Z Vertex 3 {m}
  -36.6977271158578, -57.7967127978566, 9.6; !- X,Y,Z Vertex 4 {m}

Zone,
  Gathering_4_16811755,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  33.9721705762452,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Gathering_4_16811755..Face0,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_4_16811755,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_13_f1e5b07d..Face19,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8914825493952, -42.9018129010624, 6.4, !- X,Y,Z Vertex 1 {m}
  -29.8914825493952, -42.9018129010624, 3.2, !- X,Y,Z Vertex 2 {m}
  -29.8914825493952, -38.913399814394, 3.2, !- X,Y,Z Vertex 3 {m}
  -29.8914825493952, -38.913399814394, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_4_16811755..Face1,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_4_16811755,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_10_84a726f5..Face6,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8914825493952, -38.913399814394, 6.4, !- X,Y,Z Vertex 1 {m}
  -29.8914825493952, -38.913399814394, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.55326884745, -38.913399814394, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.55326884745, -38.913399814394, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_4_16811755..Face2,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_4_16811755,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_26_148adce4..Face4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.55326884745, -38.913399814394, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.55326884745, -38.913399814394, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.55326884745, -42.8899588434218, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.55326884745, -42.8899588434218, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_4_16811755..Face3,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Gathering_4_16811755,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_20_bbc5f63d..Face7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8914825493952, -42.9018129010624, 6.4, !- X,Y,Z Vertex 1 {m}
  -29.8914825493952, -38.913399814394, 6.4, !- X,Y,Z Vertex 2 {m}
  -32.55326884745, -38.913399814394, 6.4, !- X,Y,Z Vertex 3 {m}
  -32.55326884745, -42.9018129010624, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_4_16811755..Face4,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_4_16811755,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_9_c0303ce9..Face2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.55326884745, -42.9018129010624, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.55326884745, -42.9018129010624, 3.2, !- X,Y,Z Vertex 2 {m}
  -29.8914825493952, -42.9018129010624, 3.2, !- X,Y,Z Vertex 3 {m}
  -29.8914825493952, -42.9018129010624, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_4_16811755..Face5,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_4_16811755,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_9_c0303ce9..Face3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.55326884745, -42.8899588434218, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.55326884745, -42.8899588434218, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.55326884745, -42.9018129010624, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.55326884745, -42.9018129010624, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_4_16811755..Face6,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Gathering_4_16811755,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_7_15463a30..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8914825493952, -39.0086003929495, 3.2, !- X,Y,Z Vertex 1 {m}
  -29.8914825493952, -42.9018129010624, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.55326884745, -42.9018129010624, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.55326884745, -39.0086003929496, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_4_16811755..Face7,            !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Exterior Mass Floor-R10, !- Construction Name
  Gathering_4_16811755,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8914825493952, -38.913399814394, 3.2, !- X,Y,Z Vertex 1 {m}
  -29.8914825493952, -39.0086003929495, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.55326884745, -39.0086003929496, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.55326884745, -38.913399814394, 3.2; !- X,Y,Z Vertex 4 {m}

Zone,
  Gathering_5_0c328738,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  123.820016777826,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Gathering_5_0c328738..Face0,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Gathering_5_0c328738,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_10_469d708f..Face7,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.3681176338145, -23.8618035384347, 3.2, !- X,Y,Z Vertex 1 {m}
  -32.3681176338145, -25.6954221229381, 3.2, !- X,Y,Z Vertex 2 {m}
  -34.5282290713552, -25.6954221229381, 3.2, !- X,Y,Z Vertex 3 {m}
  -34.5282290713552, -23.8618035384347, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_5_0c328738..Face1,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_5_0c328738,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_5_2103653d..Face8,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6951292935162, -25.6954221229381, 6.4, !- X,Y,Z Vertex 1 {m}
  -36.6951292935162, -25.6954221229381, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.5045513374893, -25.6954221229381, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.5045513374893, -25.6954221229381, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_5_0c328738..Face10,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Gathering_5_0c328738,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_17_ab032ebf..Face0,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4176820444302, -25.6776620511492, 6.4, !- X,Y,Z Vertex 1 {m}
  -30.4176820444302, -19.5307871387632, 6.4, !- X,Y,Z Vertex 2 {m}
  -36.6946304155536, -19.5307871387632, 6.4, !- X,Y,Z Vertex 3 {m}
  -36.6951278562684, -25.6776620511491, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_5_0c328738..Face11,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Gathering_5_0c328738,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6946304155536, -19.5307871387632, 6.4, !- X,Y,Z Vertex 1 {m}
  -36.6946304155536, -19.5307871387632, 3.2, !- X,Y,Z Vertex 2 {m}
  -36.6951292935162, -25.6954221229381, 3.2, !- X,Y,Z Vertex 3 {m}
  -36.6951292935162, -25.6954221229381, 6.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_ad5ef34e,                      !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window, !- Construction Name
  Gathering_5_0c328738..Face11,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.6946333116751, -19.566574512585, 5.08, !- X,Y,Z Vertex 1 {m}
  -36.6946333116751, -19.566574512585, 4.52, !- X,Y,Z Vertex 2 {m}
  -36.6951257538178, -25.6516820694061, 4.52, !- X,Y,Z Vertex 3 {m}
  -36.6951257538178, -25.6516820694061, 5.08; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_5_0c328738..Face2,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_5_0c328738,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_2_5b5ddf16..Face9,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4176820444302, -19.5307871387632, 6.4, !- X,Y,Z Vertex 1 {m}
  -30.4176820444302, -19.5307871387632, 3.2, !- X,Y,Z Vertex 2 {m}
  -36.6946304155536, -19.5307871387632, 3.2, !- X,Y,Z Vertex 3 {m}
  -36.6946304155536, -19.5307871387632, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_5_0c328738..Face3,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Gathering_5_0c328738,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_14_29bf0241..Face3,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.0317920142827, -25.6954221229381, 6.4, !- X,Y,Z Vertex 1 {m}
  -33.0317920142827, -25.6776620511492, 6.4, !- X,Y,Z Vertex 2 {m}
  -36.6951278562684, -25.6776620511491, 6.4, !- X,Y,Z Vertex 3 {m}
  -36.6951292935162, -25.6954221229381, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_5_0c328738..Face4,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_5_0c328738,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_12_35404b5d..Face40,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4176820444302, -25.6954221229381, 6.4, !- X,Y,Z Vertex 1 {m}
  -30.4176820444302, -25.6954221229381, 3.2, !- X,Y,Z Vertex 2 {m}
  -30.4176820444302, -19.5307871387632, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.4176820444302, -19.5307871387632, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_5_0c328738..Face5,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_5_0c328738,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_12_35404b5d..Face39,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.5045513374893, -25.6954221229381, 6.4, !- X,Y,Z Vertex 1 {m}
  -32.5045513374893, -25.6954221229381, 3.2, !- X,Y,Z Vertex 2 {m}
  -30.4176820444302, -25.6954221229381, 3.2, !- X,Y,Z Vertex 3 {m}
  -30.4176820444302, -25.6954221229381, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_5_0c328738..Face6,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Gathering_5_0c328738,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_5_29b8e683..Face6,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.5290251946212, -19.5307871387632, 3.2, !- X,Y,Z Vertex 1 {m}
  -34.5282290713552, -25.6954221229381, 3.2, !- X,Y,Z Vertex 2 {m}
  -36.6951292935162, -25.6954221229381, 3.2, !- X,Y,Z Vertex 3 {m}
  -36.6946304155536, -19.5307871387632, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_5_0c328738..Face7,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Gathering_5_0c328738,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_1_2bb155a7..Face13,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4176820444302, -25.6954221229381, 6.4, !- X,Y,Z Vertex 1 {m}
  -30.4176820444302, -25.6776620511492, 6.4, !- X,Y,Z Vertex 2 {m}
  -33.0317920142827, -25.6776620511492, 6.4, !- X,Y,Z Vertex 3 {m}
  -32.5045513374893, -25.6954221229381, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_5_0c328738..Face8,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Gathering_5_0c328738,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Classroom_194e9be4..Face7,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4176820444302, -19.5307871387632, 3.2, !- X,Y,Z Vertex 1 {m}
  -30.4176820444302, -23.8618035384347, 3.2, !- X,Y,Z Vertex 2 {m}
  -34.5282290713552, -23.8618035384347, 3.2, !- X,Y,Z Vertex 3 {m}
  -34.5290251946212, -19.5307871387632, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_5_0c328738..Face9,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Gathering_5_0c328738,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_29_67cce044..Face1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -30.4176820444302, -23.8618035384347, 3.2, !- X,Y,Z Vertex 1 {m}
  -30.4176820444302, -25.6954221229381, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.3681176338145, -25.6954221229381, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.3681176338145, -23.8618035384347, 3.2; !- X,Y,Z Vertex 4 {m}

Zone,
  Gathering_6_5f594be5,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  52.826614091142,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Gathering_6_5f594be5..Face0,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Gathering_6_5f594be5,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_1_9c9a8d48..Face7,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4862974065005, -5.43091696172498, 6.4, !- X,Y,Z Vertex 1 {m}
  -33.4862974065005, -0.290842274838745, 6.4, !- X,Y,Z Vertex 2 {m}
  -36.6934893724058, -0.289741712554083, 6.4, !- X,Y,Z Vertex 3 {m}
  -36.6934893724058, -5.43091696172498, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_6_5f594be5..Face1,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Gathering_6_5f594be5,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_6_3b5a109a..Face9,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4862974065005, -0.290842274838745, 3.2, !- X,Y,Z Vertex 1 {m}
  -33.4862974065005, -5.37269184567747, 3.2, !- X,Y,Z Vertex 2 {m}
  -33.4966326138061, -5.3689745283094, 3.2, !- X,Y,Z Vertex 3 {m}
  -34.5282290713552, -5.3689745283094, 3.2, !- X,Y,Z Vertex 4 {m}
  -34.5282290713552, -0.290842274838745, 3.2; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Gathering_6_5f594be5..Face10,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Gathering_6_5f594be5,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_16_f026e725..Face1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.2230998492359, -0.289741712554083, 6.4, !- X,Y,Z Vertex 1 {m}
  -36.2230998492359, -0.243918976499998, 6.4, !- X,Y,Z Vertex 2 {m}
  -36.6934893724058, -0.243918976499998, 6.4, !- X,Y,Z Vertex 3 {m}
  -36.6934893724058, -0.289741712554083, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_6_5f594be5..Face11,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Gathering_6_5f594be5,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6934893724058, -0.243918976499998, 6.4, !- X,Y,Z Vertex 1 {m}
  -36.6934893724058, -0.243918976499998, 3.2, !- X,Y,Z Vertex 2 {m}
  -36.6934893724058, -5.43091696172498, 3.2, !- X,Y,Z Vertex 3 {m}
  -36.6934893724058, -5.43091696172498, 6.4; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_e48a1200,                      !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window, !- Construction Name
  Gathering_6_5f594be5..Face11,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.6930776756741, -0.343213310883456, 5.08, !- X,Y,Z Vertex 1 {m}
  -36.6930776756741, -0.343213310883456, 4.52, !- X,Y,Z Vertex 2 {m}
  -36.6934893724058, -5.3402082209893, 4.52, !- X,Y,Z Vertex 3 {m}
  -36.6934893724058, -5.3402082209893, 5.08; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_6_5f594be5..Face12,           !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Exterior Mass Floor-R10, !- Construction Name
  Gathering_6_5f594be5,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.2230998492359, -0.243918976499998, 3.2, !- X,Y,Z Vertex 1 {m}
  -36.2230998492359, -5.43091696172498, 3.2, !- X,Y,Z Vertex 2 {m}
  -36.6934893724058, -5.43091696172498, 3.2, !- X,Y,Z Vertex 3 {m}
  -36.6934893724058, -0.243918976499998, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_6_5f594be5..Face2,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_6_5f594be5,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Unconditioned_4_5ca661ca..Face5,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4862974065005, -5.37269184567748, 6.4, !- X,Y,Z Vertex 1 {m}
  -33.4862974065005, -5.37269184567747, 3.2, !- X,Y,Z Vertex 2 {m}
  -33.4862974065005, -0.290842274838745, 3.2, !- X,Y,Z Vertex 3 {m}
  -33.4862974065005, -0.290842274838745, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_6_5f594be5..Face3,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_6_5f594be5,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_3_f753e109..Face12,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4862974065005, -0.290842274838745, 6.4, !- X,Y,Z Vertex 1 {m}
  -33.4862974065005, -0.290842274838745, 3.2, !- X,Y,Z Vertex 2 {m}
  -36.2230998492359, -0.290842274838745, 3.2, !- X,Y,Z Vertex 3 {m}
  -36.2230998492359, -0.290842274838745, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_6_5f594be5..Face4,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_6_5f594be5,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_3_f753e109..Face11,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.2230998492359, -0.290842274838745, 6.4, !- X,Y,Z Vertex 1 {m}
  -36.2230998492359, -0.290842274838745, 3.2, !- X,Y,Z Vertex 2 {m}
  -36.2230998492359, -0.243918976499998, 3.2, !- X,Y,Z Vertex 3 {m}
  -36.2230998492359, -0.243918976499998, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_6_5f594be5..Face5,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_6_5f594be5,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_3_f753e109..Face10,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.2230998492359, -0.243918976499998, 6.4, !- X,Y,Z Vertex 1 {m}
  -36.2230998492359, -0.243918976499998, 3.2, !- X,Y,Z Vertex 2 {m}
  -36.6934893724058, -0.243918976499998, 3.2, !- X,Y,Z Vertex 3 {m}
  -36.6934893724058, -0.243918976499998, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_6_5f594be5..Face6,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_6_5f594be5,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_2_5b5ddf16..Face8,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6934893724058, -5.43091696172498, 6.4, !- X,Y,Z Vertex 1 {m}
  -36.6934893724058, -5.43091696172498, 3.2, !- X,Y,Z Vertex 2 {m}
  -33.4862974065005, -5.43091696172498, 3.2, !- X,Y,Z Vertex 3 {m}
  -33.4862974065005, -5.43091696172498, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_6_5f594be5..Face7,            !- Name
  Wall,                                   !- Surface Type
  Generic Interior Wall,                  !- Construction Name
  Gathering_6_5f594be5,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Lab_2_5b5ddf16..Face7,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.4862974065005, -5.43091696172498, 6.4, !- X,Y,Z Vertex 1 {m}
  -33.4862974065005, -5.43091696172498, 3.2, !- X,Y,Z Vertex 2 {m}
  -33.4862974065005, -5.37269184567747, 3.2, !- X,Y,Z Vertex 3 {m}
  -33.4862974065005, -5.37269184567748, 6.4; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_6_5f594be5..Face8,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Gathering_6_5f594be5,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_5_29b8e683..Face5,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -34.5282290713552, -0.290842274838745, 3.2, !- X,Y,Z Vertex 1 {m}
  -34.5282290713552, -5.3689745283094, 3.2, !- X,Y,Z Vertex 2 {m}
  -33.4966326138061, -5.3689745283094, 3.2, !- X,Y,Z Vertex 3 {m}
  -33.4966326138061, -5.43091696172498, 3.2, !- X,Y,Z Vertex 4 {m}
  -36.2230998492359, -5.43091696172498, 3.2, !- X,Y,Z Vertex 5 {m}
  -36.2230998492359, -0.290842274838745, 3.2; !- X,Y,Z Vertex 6 {m}

Zone,
  Gathering_7_15463a30,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  680.157884491897,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Gathering_7_15463a30..Face0,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Gathering_7_15463a30,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_4_16811755..Face6,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8914825493952, -42.9018129010624, 3.2, !- X,Y,Z Vertex 1 {m}
  -29.8914825493952, -39.0086003929495, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.55326884745, -39.0086003929495, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.55326884745, -42.9018129010624, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_7_15463a30..Face1,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Gathering_7_15463a30,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Corridors_13_f1e5b07d..Face18,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -28.0152369266264, -52.3294608329386, 3.2, !- X,Y,Z Vertex 1 {m}
  -28.0152369266264, -39.0086003929495, 3.2, !- X,Y,Z Vertex 2 {m}
  -29.8914825493952, -39.0086003929495, 3.2, !- X,Y,Z Vertex 3 {m}
  -29.8914825493952, -42.9018129010624, 3.2, !- X,Y,Z Vertex 4 {m}
  -29.8006108987036, -52.3294608329386, 3.2; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Gathering_7_15463a30..Face10,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Gathering_7_15463a30,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_10_73942231..Face2,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.8678362348857, -52.325607594962, 3.2, !- X,Y,Z Vertex 1 {m}
  -32.8678622319279, -47.8192168602447, 3.2, !- X,Y,Z Vertex 2 {m}
  -36.6969196791064, -47.8192168602447, 3.2, !- X,Y,Z Vertex 3 {m}
  -36.6972839730245, -52.32079680611, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_7_15463a30..Face11,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Gathering_7_15463a30,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_9_c0303ce9..Face1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8006108987036, -52.3294608329386, 3.2, !- X,Y,Z Vertex 1 {m}
  -29.8914825493952, -42.9018129010624, 3.2, !- X,Y,Z Vertex 2 {m}
  -32.55326884745, -42.9018129010624, 3.2, !- X,Y,Z Vertex 3 {m}
  -32.8678622319279, -42.8899588434218, 3.2, !- X,Y,Z Vertex 4 {m}
  -32.8678362348857, -52.325607594962, 3.2; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Gathering_7_15463a30..Face12,           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Gathering_7_15463a30,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Gathering_8_82d05a73..Face0,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8006108987036, -57.7967127978566, 3.2, !- X,Y,Z Vertex 1 {m}
  -29.8006108987036, -52.3294608329386, 3.2, !- X,Y,Z Vertex 2 {m}
  -36.6972839730245, -52.32079680611, 3.2, !- X,Y,Z Vertex 3 {m}
  -36.6977271158578, -57.7967127978566, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_7_15463a30..Face13,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Gathering_7_15463a30,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6977271158578, -57.7967127978566, 3.2, !- X,Y,Z Vertex 1 {m}
  -36.6977271158578, -57.7967127978566, 0, !- X,Y,Z Vertex 2 {m}
  -25.0846519588188, -57.7967127978566, 0, !- X,Y,Z Vertex 3 {m}
  -25.0846519588188, -57.7967127978566, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_130a91d8,                      !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window, !- Construction Name
  Gathering_7_15463a30..Face13,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.5510903367622, -57.7967127978566, 3.1, !- X,Y,Z Vertex 1 {m}
  -36.5510903367622, -57.7967127978566, 0.0999999999999997, !- X,Y,Z Vertex 2 {m}
  -25.2411848815204, -57.7967127978566, 0.0999999999999997, !- X,Y,Z Vertex 3 {m}
  -25.2411848815204, -57.7967127978566, 3.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_7_15463a30..Face14,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Gathering_7_15463a30,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0846519588188, -57.7967127978566, 3.2, !- X,Y,Z Vertex 1 {m}
  -25.0846519588188, -57.7967127978566, 0, !- X,Y,Z Vertex 2 {m}
  -25.0846519588188, -41.7769545224422, 0, !- X,Y,Z Vertex 3 {m}
  -25.0846519588188, -41.7769545224422, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_f6afac35,                      !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window, !- Construction Name
  Gathering_7_15463a30..Face14,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.0846519588188, -57.6981346930862, 3.09182615845484, !- X,Y,Z Vertex 1 {m}
  -25.0846519588188, -57.6981346930862, 0.0999999999999996, !- X,Y,Z Vertex 2 {m}
  -25.0846519588188, -41.8032201116921, 0.0999999999999996, !- X,Y,Z Vertex 3 {m}
  -25.0846519588188, -41.8032201116921, 3.09182615845484; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_7_15463a30..Face15,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Gathering_7_15463a30,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0846519588188, -41.7769545224422, 3.2, !- X,Y,Z Vertex 1 {m}
  -25.0846519588188, -41.7769545224422, 0, !- X,Y,Z Vertex 2 {m}
  -27.1160020796049, -41.7769545224422, 0, !- X,Y,Z Vertex 3 {m}
  -27.1160020796049, -41.7769545224422, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_7_15463a30..Face16,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Gathering_7_15463a30,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1160020796049, -41.7769545224422, 3.2, !- X,Y,Z Vertex 1 {m}
  -27.1160020796049, -41.7769545224422, 0, !- X,Y,Z Vertex 2 {m}
  -27.1160020796049, -39.0086003929495, 0, !- X,Y,Z Vertex 3 {m}
  -27.1160020796049, -39.0086003929495, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_7_15463a30..Face17,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Gathering_7_15463a30,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1160020796049, -39.0086003929495, 3.2, !- X,Y,Z Vertex 1 {m}
  -27.1160020796049, -39.0086003929495, 0, !- X,Y,Z Vertex 2 {m}
  -36.6962066729991, -39.0086003929495, 0, !- X,Y,Z Vertex 3 {m}
  -36.6962066729991, -39.0086003929495, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_7_15463a30..Face18,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Metal Building Wall-R8, !- Construction Name
  Gathering_7_15463a30,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -36.6962066729991, -39.0086003929495, 3.2, !- X,Y,Z Vertex 1 {m}
  -36.6962066729991, -39.0086003929495, 0, !- X,Y,Z Vertex 2 {m}
  -36.6977271158578, -57.7967127978566, 0, !- X,Y,Z Vertex 3 {m}
  -36.6977271158578, -57.7967127978566, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_79300ba1,                      !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window, !- Construction Name
  Gathering_7_15463a30..Face18,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.6965052758262, -42.6984355274935, 3.1, !- X,Y,Z Vertex 1 {m}
  -36.6965052758262, -42.6984355274935, 0.1, !- X,Y,Z Vertex 2 {m}
  -36.6977217327835, -57.7301941490343, 0.1, !- X,Y,Z Vertex 3 {m}
  -36.6977217327835, -57.7301941490343, 3.1; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Aperture_ad643873,                      !- Name
  Window,                                 !- Surface Type
  U 0.25 SHGC 0.22 Simple Glazing Window, !- Construction Name
  Gathering_7_15463a30..Face18,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -36.6962147563545, -39.1084864148757, 3.1, !- X,Y,Z Vertex 1 {m}
  -36.6962147563545, -39.1084864148757, 0.1, !- X,Y,Z Vertex 2 {m}
  -36.696400121443, -41.3990428145862, 0.1, !- X,Y,Z Vertex 3 {m}
  -36.696400121443, -41.3990428145862, 3.1; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_7_15463a30..Face19,           !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Gathering_7_15463a30,                   !- Zone Name
  ,                                       !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1160020796049, -39.0086003929495, 0, !- X,Y,Z Vertex 1 {m}
  -27.1160020796049, -41.7769545224422, 0, !- X,Y,Z Vertex 2 {m}
  -25.0846519588188, -41.7769545224422, 0, !- X,Y,Z Vertex 3 {m}
  -25.0846519588188, -57.7967127978566, 0, !- X,Y,Z Vertex 4 {m}
  -36.6977271158578, -57.7967127978566, 0, !- X,Y,Z Vertex 5 {m}
  -36.6962066729991, -39.0086003929495, 0; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Gathering_7_15463a30..Face2,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Gathering_7_15463a30,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_35_aa41693b..Face2,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1160020796049, -39.8213672327924, 3.2, !- X,Y,Z Vertex 1 {m}
  -27.1160020796049, -39.0086003929495, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0152369266264, -39.0086003929495, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0152369266264, -39.8213672327924, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_7_15463a30..Face3,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Gathering_7_15463a30,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_34_00be1b38..Face4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0846519588188, -49.2449922243604, 3.2, !- X,Y,Z Vertex 1 {m}
  -25.0846519588188, -46.1681176890458, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0152369266264, -46.1681176890458, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0152369266264, -49.2449922243604, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_7_15463a30..Face4,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Gathering_7_15463a30,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_33_cb0ab608..Face3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0846519588188, -52.3294608329386, 3.2, !- X,Y,Z Vertex 1 {m}
  -25.0846519588188, -49.2449922243604, 3.2, !- X,Y,Z Vertex 2 {m}
  -28.0152369266264, -49.2449922243604, 3.2, !- X,Y,Z Vertex 3 {m}
  -28.0152369266264, -52.3294608329386, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_7_15463a30..Face5,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Gathering_7_15463a30,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_32_aceeca8f..Face3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.0846519588188, -57.7967127978566, 3.2, !- X,Y,Z Vertex 1 {m}
  -25.0846519588188, -52.3294608329386, 3.2, !- X,Y,Z Vertex 2 {m}
  -29.8006108987036, -52.3294608329386, 3.2, !- X,Y,Z Vertex 3 {m}
  -29.8006108987036, -57.7967127978566, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Gathering_7_15463a30..Face6,            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Gathering_7_15463a30,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Office_26_148adce4..Face3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.55326884745, -42.8899588434218, 3.2, !- X,Y,Z Vertex 1 {m}
  -32.55326884745, -39.0086003929495, 3.2, !- X,Y,Z Vertex 2 {m}
  -36.6962066729991, -39.0086003929495, 3.2, !- X,Y,Z Vertex 3 {m}
